Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.06.24 04:38:36.884	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.06.24 04:38:01.921	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.06.23 20:11:46.426	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 20:09:40.429	SKP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 20:07:53.421	SKP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 16:17:39.429	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 16:17:13.422	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 14:30:35.789	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.06.23 13:22:28.284	AEN_ROL_RNERV_W	West Tunnel RNERV Roller Door	RNERV crane arm extended over tracks!				0	SDU
CAME UNACK High	2024.06.23 05:01:19.980	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.06.22 08:08:48.055	PDM-Z-8301	ZONE 8301: B1M, EPZ-A-01 	Smoke or heat detected - fire unconfirmed!				0	SDU
CAME UNACK High	2024.06.20 08:25:18.732	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 17:25:05.719	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 17:24:47.727	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:44:45.111	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:44:45.077	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:13.465	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:13.004	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:12.542	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:10.739	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.666	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.602	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.536	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:09.187	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:43:08.593	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK Med	2024.06.23 14:49:30.617	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!				0	THL
CAME UNACK Med	2024.06.21 08:54:21.784	AEN-W-PSD-023	Arden Platform 1 Zone 3 PSD 23	Door control unit fault				0	ARN
CAME UNACK Med	2024.06.17 17:25:05.719	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.17 10:47:01.743	EPZ-FIP-0001	Eastern Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:46:32.867	TSC-FIP-0001	Town Hall Station FDCIE Panel	No modbus server/gateway connection				0	THL
CAME UNACK Med	2024.06.17 10:46:02.656	TNC-FIP-0001	State Library Station FDCIE Panel	No modbus server/gateway connection				0	STL
CAME UNACK Med	2024.06.17 10:35:18.075	WPZ-FIP-0001	Western Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:35:16.887	AEN-FIP-0001	Arden Main Fire Panel	No modbus server/gateway connection				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.344	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.333	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.298	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:25.710	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:14.359	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:14.316	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.700	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.682	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.03 10:50:15.741	_Driver1_2	Anzac Server 2	PSS2 S7 Driver 1 overloaded (TVCS PLC)				0	ARN
CAME UNACK Med	2024.06.03 10:49:53.704	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.699	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.694	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:52.198	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.195	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.192	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway				0	AZC
CAME UNACK Med	2024.06.03 10:49:38.107	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Communications Fault - State Library Server 2 to State Library TVCS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:38.099	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Communications Fault - State Library Server 1 to State Library TVCS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.241	_TNC-FDS-S7PLUS_2	MTSTL:_TNC-FDS-S7PLUS_2.	Communications Fault - State Library Server 2 to State Library FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.239	_TNC-FDS-S7PLUS	MTSTL:_TNC-FDS-S7PLUS.	Communications Fault - State Library Server 1 to State Library FDS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.238	_TNC-BMS-PLC3_2	MTSTL:_TNC-BMS-PLC3_2.	Communications Fault - State Library Server 2 to State Library BMS Gateway PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.236	_TNC-BMS-PLC3	MTSTL:_TNC-BMS-PLC3.	Communications Fault - State Library Server 1 to State Library BMS Gateway PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.234	_TNC-BMS-PLC_2	MTSTL:_TNC-BMS-PLC_2.	Communications Fault - State Library Server 2 to State Library BMS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.232	_TNC-BMS-PLC	MTSTL:_TNC-BMS-PLC.	Communications Fault - State Library Server 1 to State Library BMS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:34.970	_Mod_Plc_4_2	MTSTL:_Mod_Plc_4_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.968	_Mod_Plc_4	MTSTL:_Mod_Plc_4.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.967	_Mod_Plc_3_2	MTSTL:_Mod_Plc_3_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.964	_Mod_Plc_3	MTSTL:_Mod_Plc_3.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.962	_Mod_Plc_2_2	MTSTL:_Mod_Plc_2_2.	Communications Fault - State Library Server 2 to State Library FDS Gateway				0	THL
CAME UNACK Med	2024.06.03 10:49:34.960	_Mod_Plc_2	MTSTL:_Mod_Plc_2.	Communications Fault - State Library Server 1 to State Library FDS Gateway				0	THL
CAME UNACK Low	2024.06.23 15:25:20.028	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.06.23 15:02:05.525	AEN_DOR_B1_151-3_1	Concourse west - back of house corridor	Unauthorised access				0	ARN
CAME UNACK Low	2024.06.23 05:04:50.830	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.23 04:34:51.460	AEN_DOR_B2_ESC_STAIRS_04_2	Platform 2 east - single emergency door	Unauthorised access				0	ARN
CAME UNACK Low	2024.06.22 11:49:07.851	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.22 08:04:55.845	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.22 08:04:55.845	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.22 07:30:11.785	AEN-W-PSD-030	Arden Platform 1 Zone 3 PSD 30	PSD isolated				0	ARN
CAME UNACK Low	2024.06.22 06:49:34.735	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.22 03:28:46.168	TNC-E-PSD-027	State Library Platform 2 Zone 3 PSD 27	PSD isolated				0	STL
CAME UNACK Low	2024.06.21 18:03:55.391	PKV_DOR_B2_405-5_1	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.21 17:29:09.064	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:29:09.064	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:27:00.159	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:27:00.159	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:26:22.109	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:26:21.063	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:25:05.062	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:25:05.062	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:24:33.064	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:24:33.064	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:22:14.126	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:20:38.105	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:20:38.105	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:19:50.168	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:17:32.122	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:17:32.122	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 17:13:32.105	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:13:32.105	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 14:33:30.846	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.06.21 14:15:40.851	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 13:55:21.870	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 13:53:48.847	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 13:53:48.847	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 13:15:21.922	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 13:11:52.916	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 12:34:18.847	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 12:34:18.847	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 11:03:07.023	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.21 08:58:35.788	AEN-W-PSD-023	Arden Platform 1 Zone 3 PSD 23	PSD isolated				0	ARN
CAME UNACK Low	2024.06.21 07:15:19.115	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:14:26.232	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:13:14.243	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.20 14:08:34.764	PKV_DOR_B4_PKV-S-01_1	Security Door (B4 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.20 11:40:56.861	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.20 08:56:21.143	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:41.853	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:36.840	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:05.868	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:00.848	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.19 11:10:16.913	PKV_DOR_B2_PKV-S-02_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.18 17:20:18.162	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD isolated				0	STL
CAME UNACK Low	2024.06.17 15:36:14.088	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.06.17 10:17:22.155	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 09:48:38.267	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.246	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.209	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.177	S_94_2_14751	Traction Section State Library to Town Hall	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.154	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.131	S_92_2_14701	Traction Section Parkville to State Library	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:31.349	PKV_DOR_B2_PKV-S-03_3	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.17 09:47:22.030	AEN-SPE-0403	B1, AEN-SPE-0403, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:47:21.408	AEN-SPE-0400	B1, AEN-SPE-0400, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:46:39.288	AEN-SPE-0095	B1, AEN-SPE-0095, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:46:38.386	AEN-SPE-0090	B1, AEN-SPE-0090, 151-10 BOH Corridor	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:44:06.674	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.06.17 09:43:58.781	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 				0	SDU
CAME UNACK Low	2024.06.17 09:43:48.039	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door status indicator fault 				0	PKV
CAME UNACK Low	2024.06.17 09:43:47.837	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.06.17 09:43:25.896	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.06.03 10:49:38.104	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 2				0	THL
CAME UNACK Low	2024.06.03 10:49:38.101	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 1				0	THL
CAME UNACK Low	2024.06.03 10:49:38.095	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 2				0	STL
CAME UNACK Low	2024.06.03 10:49:38.091	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 1				0	STL
WENT UNACK Med	2024.06.21 11:01:00.074	_PKV-BMS-PLC_2	MTPKV:_PKV-BMS-PLC_2.	Communications Fault - Parkville Server 2 to Parkville BMS PLC			2024.06.21 11:01:03.648	0	STL
WENT UNACK Med	2024.06.21 11:00:35.092	_PKV-BMS-PLC	MTPKV:_PKV-BMS-PLC.	Communications Fault - Parkville Server 1 to Parkville BMS PLC			2024.06.21 11:00:38.540	0	PKV
WENT UNACK Med	2024.06.21 10:13:15.006	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway			2024.06.21 10:14:23.028	0	STL
WENT UNACK Med	2024.06.21 10:13:14.995	_Mod_Plc_2	MTPKV:_Mod_Plc_2.	Communications Fault - Parkville Server 1 to Parkville FDS Gateway			2024.06.21 10:14:23.002	0	STL
ACK High	2024.06.23 04:46:43.786	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!	2024.06.23 10:02:11.994	sergio_paniagua		0	ARN
ACK High	2024.06.23 04:43:17.787	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!	2024.06.23 09:18:02.789	sergio_paniagua		0	ARN
ACK High	2024.05.20 08:23:30.503	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.05.20 15:17:54.449	eric_maddocks		0	AZC
ACK High	2024.05.10 08:49:20.968	_Driver2_2	MTTHL:_Driver2_2.	Driver overloaded	2024.05.20 15:17:59.449	eric_maddocks		0	AZC
ACK Med	2024.06.21 12:28:48.176	TNC-S-STN	State Library Station PSD System	PSD lost connection to signalling system!	2024.06.24 07:23:43.058	kai_longley		0	STL
ACK Med	2024.06.17 10:47:01.691	DMA-FIP-0001	Anzac Station FDCIE Panel	No modbus server/gateway connection	2024.06.17 14:28:57.072	emilio_ito		0	AZC
ACK Med	2024.06.17 10:43:09.320	PKV-FIP-0001	Parkville Station FDCIE Panel 	No modbus server/gateway connection	2024.06.21 07:00:25.850	emilio_ito		0	PKV
ACK Med	2024.06.03 10:48:16.689	_Driver1_2	MTARD:_Driver1_2.	PSS2 S7 Driver 1 overloaded (TVCS PLC)	2024.06.04 08:54:10.389	sergio_paniagua		0	PKV
ACK Med	2024.06.03 10:47:25.340	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.339	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.338	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.336	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.335	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.334	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.333	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.332	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.306	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.291	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.21 16:19:21.058	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault	2024.06.21 16:25:52.047	josh_estrada		0	PKV
ACK Low	2024.06.20 13:54:38.119	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:08.354	harsimran_virk		0	ARN
ACK Low	2024.06.20 13:50:49.685	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Unauthorised access	2024.06.20 14:57:10.363	harsimran_virk		0	ARN
ACK Low	2024.06.20 13:01:36.118	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:12.884	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:03:52.119	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:17.162	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:02:35.024	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:19.656	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:48:30.818	AEN_DOR_L2_ESC_STAIRS_5_2	Level 2 east - back of house stairs	Unauthorised access	2024.06.20 14:57:28.000	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:47:22.356	AEN-SPE-0404	B1, AEN-SPE-0404, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.20 14:57:33.157	harsimran_virk		0	ARN
ACK Low	2024.06.03 10:47:25.310	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.308	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.03 10:47:25.302	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.299	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
