Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.02.23 12:42:46.904	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.02.23 12:42:46.904	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.02.22 18:08:09.583	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.22 18:07:10.563	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.22 18:07:08.569	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.22 15:19:51.630	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.21 11:32:02.576	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.02.21 11:32:02.576	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.02.21 04:39:53.628	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.02.21 04:22:05.629	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.02.18 14:26:53.229	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.02.18 14:26:12.232	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.02.18 14:25:31.230	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.02.12 09:46:37.945	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.02.12 09:46:37.928	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.02.12 09:42:58.358	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.01.15 14:33:03.316	_Driver2	MTSTL:_Driver2.	Driver overloaded				0	THL
CAME UNACK Med	2024.02.26 08:15:26.505	_Conn_event_0_1_to_event_0_2	Anzac Server 1	Connection lost to Server 2 - Link 1				0	ARN
CAME UNACK Med	2024.02.26 08:15:26.505	_Conn_event_0_1_to_event_0_2	Anzac Server 1	Connection lost to Server 2 - Link 0				0	ARN
CAME UNACK Med	2024.02.26 08:15:16.945	_Conn_event_0_2_to_event_0_1	State Library Server 2	Connection lost to Server 2 - Link 0				0	STL
CAME UNACK Med	2024.02.26 08:15:16.945	_Conn_event_0_2_to_event_0_1	State Library Server 2	Connection lost to Server 2 - Link 1				0	STL
CAME UNACK Med	2024.02.26 08:15:16.945	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection lost to Server 2 - Link 0				0	THL
CAME UNACK Med	2024.02.26 08:15:16.945	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection Connection lost to Server 2 - Link 1				0	THL
CAME UNACK Med	2024.02.26 08:15:13.883	_Conn_event_0_2_to_event_0_1	MTPKV:_Conn_event_0_2_to_event_0_1.	Connection lost to Server 1 - Link 1				0	PKV
CAME UNACK Med	2024.02.26 08:15:13.877	_Conn_event_0_1_to_event_0_2	MTPKV:_Conn_event_0_1_to_event_0_2.	Connection lost to Server 2 - Link 1				0	STL
CAME UNACK Med	2024.02.26 08:15:13.877	_Conn_event_0_1_to_event_0_2	MTPKV:_Conn_event_0_1_to_event_0_2.	Connection lost to Server 2 - Link 0				0	STL
CAME UNACK Med	2024.02.26 08:15:09.792	_Conn_event_0_2_to_event_0_1	Arden Server 2	Connection lost to Server 1 - Link 0				0	ARN
CAME UNACK Med	2024.02.26 08:15:09.792	_Conn_event_0_2_to_event_0_1	Arden Server 2	Connection lost to Server 1 - Link 1				0	ARN
CAME UNACK Med	2024.02.26 08:15:09.778	_Conn_event_0_1_to_event_0_2	Arden Server 1	Connection lost to Server 2 - Link 1				0	PKV
CAME UNACK Med	2024.02.26 08:15:09.778	_Conn_event_0_1_to_event_0_2	Arden Server 1	Connection lost to Server 2 - Link 0				0	PKV
CAME UNACK Med	2024.02.23 15:20:39.482	_Mod_Plc_2_2	MTARD:_Mod_Plc_2_2.	Communications Fault - Arden Server 2 to Arden FDS Gateway				0	PKV
CAME UNACK Med	2024.02.23 15:20:39.482	_Mod_Plc_3_2	MTARD:_Mod_Plc_3_2.	Communications Fault - Arden Server 2 to Arden EWIS				0	PKV
CAME UNACK Med	2024.02.23 15:20:39.482	_Mod_Plc_4_2	MTARD:_Mod_Plc_4_2.	Communications Fault - Arden Server 2 to Arden EWIS				0	PKV
CAME UNACK Med	2024.02.23 15:20:03.304	AEN-S-STN	Arden Station PSD System	PSD lost connection to signalling system!				0	ARN
CAME UNACK Med	2024.02.23 13:08:45.927	DMA-FIP-0006	Anzac Station SHCIE Panel 6	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.23 12:42:05.926	DMA-FIP-0002	Anzac Station SHCIE Panel 2	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.23 12:41:41.927	DMA-FIP-0005	Anzac Station SHCIE Panel 5	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.23 12:41:37.872	DMA-FIP-0004	Anzac Station SHCIE Panel 4	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.23 12:41:33.882	DMA-FIP-0003	Anzac Station SHCIE Panel 3	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.23 12:07:27.663	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD				0	AZC
CAME UNACK Med	2024.02.23 07:07:53.800	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD				0	ARN
CAME UNACK Med	2024.02.22 18:08:09.583	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.02.22 15:19:51.630	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.02.21 11:20:34.207	_Mod_Plc_3_2	MTPKV:_Mod_Plc_3_2.	Communications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.02.21 11:06:07.049	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway				0	STL
CAME UNACK Med	2024.02.21 10:02:22.715	SYP-PLC-0001	South Yarra PLC	TIAS PLC power supply fault				0	SDU
CAME UNACK Med	2024.02.18 14:26:12.232	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.02.18 14:25:31.230	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.02.13 13:59:52.283	SYP-PLC-0001	South Yarra PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.02.12 10:56:29.417	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.02.12 10:56:29.416	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.02.12 10:56:29.414	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.02.12 10:56:29.412	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.02.12 10:56:29.361	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.02.12 09:39:14.042	DMA-S-STN	Anzac Station PSD System	PSD lost connection to signalling system!				0	AZC
CAME UNACK Low	2024.02.26 08:15:26.446	_ReduManager_2	Anzac Server 2	Server 2 - Active due to split mode				0	ARN
CAME UNACK Low	2024.02.26 08:15:16.922	_ReduManager_2	State Library Server 2	Server 2 - Active due to split mode				0	THL
CAME UNACK Low	2024.02.26 08:15:13.834	_ReduManager_2	Parkville Server 2	Server 2 - Active due to split mode			2024.02.26 08:15:13.834	0	STL
CAME UNACK Low	2024.02.26 08:15:09.730	_ReduManager_2	Arden Server 2	Server 2 - Active due to split mode				0	PKV
CAME UNACK Low	2024.02.26 08:14:20.370	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 0				0	THL
CAME UNACK Low	2024.02.26 08:14:20.370	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 1				0	THL
CAME UNACK Low	2024.02.26 08:14:20.365	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 1				0	ARN
CAME UNACK Low	2024.02.26 08:14:20.365	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 0				0	ARN
CAME UNACK Low	2024.02.26 08:14:20.357	_ReduManager	Distributed Server 1	Server 1 - Active due to split mode				0	ARN
CAME UNACK Low	2024.02.26 08:14:20.357	_ReduManager_2	Distributed Server 2	Server 2 - Active due to split mode				0	THL
CAME UNACK Low	2024.02.26 07:38:22.078	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.02.26 07:38:03.003	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.02.26 07:37:30.035	AEN_DOR_GF_405-2_2	East Emergency Stairs - Ground Floor	Unauthorised access				0	ARN
CAME UNACK Low	2024.02.26 07:34:32.069	AEN_DOR_GF_405-2_2	East Emergency Stairs - Ground Floor	Door open too long				0	ARN
CAME UNACK Low	2024.02.25 21:41:36.097	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift General Fault				0	ARN
CAME UNACK Low	2024.02.24 13:16:06.644	AEN_DOR_B1_ESC_STAIRS_03_2	West Emergency Stairs - Concourse	Door open too long				0	ARN
CAME UNACK Low	2024.02.24 12:58:39.147	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.02.24 12:58:39.147	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:07.571	DMA-SPE-0425	B2, DMA-SPE-0425 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:07.571	DMA-SPE-0426	B2, DMA-SPE-0426 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:07.571	DMA-SPE-0745	B2, DMA-SPE-0745 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.594	DMA-SPE-0452	B2, DMA-SPE-0452 BOH EGRESS CORRIDOR	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.594	DMA-SPE-0453	B2, DMA-SPE-0453 BOH EGRESS CORRIDOR	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.594	DMA-SPE-0456	B2, DMA-SPE-0456 BOH EGRESS CORRIDOR	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.594	DMA-SPE-0720	B2, DMA-SPE-0720 RNERV BATT ENCL 414-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0280	B2, DMA-SPE-0280 BOH CDOR 151-9	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0281	B2, DMA-SPE-0281 PLATFORM STORE 206-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0307	B2, DMA-SPE-0307 BOH CORRIDOR 151-8	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0350	B2, DMA-SPE-0350 BOH CORRIDOR 151-9	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0351	B2, DMA-SPE-0351 BOH CORRIDOR 151-9	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0413	B2, DMA-SPE-0413 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0414	B2, DMA-SPE-0414 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0415	B2, DMA-SPE-0415 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0416	B2, DMA-SPE-0416 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0417	B2, DMA-SPE-0417 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0418	B2, DMA-SPE-0418 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0419	B2, DMA-SPE-0419 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0420	B2, DMA-SPE-0420 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0421	B2, DMA-SPE-0421 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0422	B2, DMA-SPE-0422 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0423	B2, DMA-SPE-0423 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0424	B2, DMA-SPE-0424 PLATFORM AREA 104-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0438	B2, DMA-SPE-0438 HV RISER 620-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0439	B2, DMA-SPE-0439 HV RISER 620-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0440	B2, DMA-SPE-0440 LV RISER 660-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0441	B2, DMA-SPE-0441 LV RISER 660-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0442	B2, DMA-SPE-0442 COMM RISER 701-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0443	B2, DMA-SPE-0443 COMM RISER 701-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0537	B2, DMA-SPE-0537 GOODS LIFT LOBBY	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0562	B2, DMA-SPE-0562 LV SWITCHROOM B1 650-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0563	B2, DMA-SPE-0563 LV SWITCHROOM B1 650-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0660	B2, DMA-SPE-0660 OP.STF PLATFRM WC 225-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0665	B2, DMA-SPE-0665 GAS CYLINDER ROOM 409-4	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0748	B2, DMA-SPE-0748 RNERV ENCL 413-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0287	B2, DMA-SPE-0287 PLATFORM STORE 206-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0427	B2, DMA-SPE-0427 RISER	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.593	DMA-SPE-0451	B2, DMA-SPE-0451 BOH EGRESS CORRIDOR	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-HTD-0201	B2, DMA-HTD-0201 OP.STF PLATFRM WC 225-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0271	B2, DMA-SPE-0271 LV SWITCHROOM 4 650-4	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0272	B2, DMA-SPE-0272 LV SWITCHROOM 4 650-4	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0273	B2, DMA-SPE-0273 SUMP PUMP ROOM 893-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0274	B2, DMA-SPE-0274 RAIL LUB EQUIP.RM 241-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0276	B2, DMA-SPE-0276 BOH CORRIDOR 151-8	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0277	B2, DMA-SPE-0277 BOH CORRIDOR 151-8	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0278	B2, DMA-SPE-0278 BOH CORRIDOR 151-8	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:56:05.592	DMA-SPE-0279	B2, DMA-SPE-0279 FIRE LOBBY 406-7	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.24 10:54:39.773	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.02.24 10:54:39.773	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.02.24 06:29:17.105	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.02.23 15:30:28.330	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 15:30:28.330	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 15:30:28.318	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 15:30:28.318	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 15:30:28.318	DMA_FCU_1101_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 15:30:28.318	DMA_FCU_1101_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.23 14:49:03.603	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Station Fire Ventilation Mode Still On Without An Active Fire Alarm				0	SDU
CAME UNACK Low	2024.02.23 14:48:54.883	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.02.23 14:02:26.331	WPZ-FIP-0001	Western Portal Station Fire Panel	Fire panels in the station have a power fault				0	SDU
CAME UNACK Low	2024.02.23 12:43:23.723	DMA-SPE-0762	B1, DMA-SPE-0762 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.723	DMA-SPE-0760	B1, DMA-SPE-0760 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.723	DMA-SPE-0764	B1, DMA-SPE-0764 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.656	DMA-SPE-0329	B1, DMA-SPE-0329 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.656	DMA-SPE-0579	B1, DMA-SPE-0579 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.656	DMA-SPE-0625	B1, DMA-SPE-0625 RETAIL WC LOBBY 913-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0322	B1, DMA-SPE-0322 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0323	B1, DMA-SPE-0323 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0324	B1, DMA-SPE-0324 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0326	B1, DMA-SPE-0326 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0328	B1, DMA-SPE-0328 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0761	B1, DMA-SPE-0761 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.655	DMA-SPE-0763	B1, DMA-SPE-0763 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0320	B1, DMA-SPE-0320 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0321	B1, DMA-SPE-0321 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0331	B1, DMA-SPE-0331 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0332	B1, DMA-SPE-0332 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0333	B1, DMA-SPE-0333 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0335	B1, DMA-SPE-0335 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0336	B1, DMA-SPE-0336 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0337	B1, DMA-SPE-0337 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0338	B1, DMA-SPE-0338 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0339	B1, DMA-SPE-0339 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0340	B1, DMA-SPE-0340 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0341	B1, DMA-SPE-0341 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0342	B1, DMA-SPE-0342 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:43:23.654	DMA-SPE-0576	B1, DMA-SPE-0576 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.23 12:41:51.844	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.02.23 12:17:54.456	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_CDB_0406_MFM_01	SECTION 1 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_CDB_0406_MFM_02	SECTION 2 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_CDB_0406_MFM_03	SECTION 3 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_EDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_EDB_0404_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_EDB_0404_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_EDB_0404_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_EDB_0404_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0401_MFM_07	PKV-TFN-0203-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0401_MFM_13	PKV-TFN-0202-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0402_MFM_01	PKV-TFN-0101-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0402_MFM_09	PKV-TFN-0103-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0402_MFM_15	PKV-OFN-0003  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0402_MFM_19	PKV-TFN-0102-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MCC_0402_MFM_22	PKV-SPF-0302  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0401_MFM_04	PKV-ESC-0012  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0401_MFM_09	PKV-LFT-0010  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0401_MFM_10	PKV-LFT-0011  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0401_MFM_20	PKV-ESC-0007  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_00	PKV-TRD-2212  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_02	PKV-MSS-0402  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_09	PKV-ESC-0006  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_10	PKV-ESC-0002  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_11	PKV-LFT-0002  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_13	PKV-TNP-0302-PCP-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_15	PKV-MCC-0401  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_16	PKV-ESC-0016  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_17	PKV-ESC-0011  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0402_MFM_18	PKV-ESC-0008  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0403_MFM_17	PKV-ESC-0009  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0404_MFM_18	PKV-ESC-0013  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_MSB_0404_MFM_19	PKV-CHD-0402  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_NDB_0401_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_NDB_0401_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_NDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_NDB_0401_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:51:28.949	PKV_NDB_0401_MFM_05	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.23 11:42:25.039	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.02.23 10:25:23.565	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.22 12:11:49.982	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.02.22 12:11:49.982	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.02.21 23:38:57.244	SYP-PSU-1029	PLC 24V Power supply 1 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.02.21 10:02:22.705	SYP-PSU-1028	PLC 24V Power supply redundancy alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.02.21 09:48:46.306	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.21 07:59:45.292	PKV-ASD-0003	B1, PKV-ASD-0003 UPS/BATT A 640-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 07:59:45.292	PKV-ASD-0004	B1, PKV-ASD-0004 UPS/BATT A 640-2 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 07:59:45.292	PKV-ASD-0005	B1, PKV-ASD-0005 TEL EQ.RM 706-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 07:59:45.207	PKV-SPE-0112	B1, PKV-SPE-0112 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 07:52:17.017	PKV_MCC_0401_MFM_01	PKV-TFN-0201-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.21 07:45:52.111	PKV-ASD-0016	B2, PKV-ASD-0016 Concourse - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 07:45:52.111	PKV-ASD-0018	B2, PKV-ASD-0018 Conc Skylight 1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.21 06:42:56.455	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.19 15:46:53.152	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift Locked out by temperature alarm				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.375	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.375	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.375	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.375	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.373	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.362	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.362	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.362	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 15:25:37.362	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0055	B4U, PKV-ASD-0055 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0057	B4U, PKV-ASD-0057 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0058	B4U, PKV-ASD-0058 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0060	B4U, PKV-ASD-0060 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0061	B4U, PKV-ASD-0061 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0068	B4U, PKV-ASD-0068 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.220	PKV-ASD-0069	B4U, PKV-ASD-0069 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.219	PKV-ASD-0045	B4U, PKV-ASD-0045 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.219	PKV-ASD-0046	B4U, PKV-ASD-0046 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.219	PKV-ASD-0048	B4U, PKV-ASD-0048 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.219	PKV-ASD-0049	B4U, PKV-ASD-0049 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:07:22.219	PKV-ASD-0051	B4U, PKV-ASD-0051 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.464	PKV-ASD-0054	B4U, PKV-ASD-0054 U/P WEST 4 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.225	PKV-ASD-0053	B4U, PKV-ASD-0053 U/P WEST 3 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.224	PKV-ASD-0041	B4U, PKV-ASD-0041 U/P WEST 1 - F1 	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.224	PKV-ASD-0042	B4U, PKV-ASD-0042 U/P WEST 2 - F1 	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.224	PKV-ASD-0043	B4U, PKV-ASD-0043 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 12:06:27.224	PKV-ASD-0044	B4U, PKV-ASD-0044 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.325	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.325	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.314	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.300	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.290	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.290	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.290	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.16 11:04:43.279	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.15 09:10:55.256	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.15 09:10:55.243	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.12 10:56:29.368	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.02.12 10:56:29.356	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
CAME UNACK Low	2024.02.12 09:49:02.999	ESS-Section-09A	Traction Section Town Hall to Anzac	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.12 09:46:45.756	PKV-SPE-0111	B1, PKV-SPE-0111 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:45:04.966	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a power fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:47.814	PKV-ASD-0067	B4U, PKV-ASD-0067 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:47.320	PKV-ASD-0065	B4U, PKV-ASD-0065 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:46.612	PKV-ASD-0062	B4U, PKV-ASD-0062 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:45.911	PKV-ASD-0059	B4U, PKV-ASD-0059 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:45.209	PKV-ASD-0056	B4U, PKV-ASD-0056 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:44.293	PKV-ASD-0052	B4, PKV-ASD-0052 OHLE SWITCH 601-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:43.177	PKV-ASD-0047	B4U, PKV-ASD-0047 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:41.641	PKV-ASD-0030	B3, PKV-ASD-0030 TVS MCC B 652-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:38.425	PKV-ASD-0015	B2, PKV-ASD-0015 TVS MCC A 652-2 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:37.722	PKV-ASD-0011	B4, PKV-ASD-0011 TIE STATION 603-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:37.435	PKV-ASD-0010	B3, PKV-ASD-0010 RADIO EQUIP.RM 708-1 F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:37.147	PKV-ASD-0009	B3, PKV-ASD-0009 COMMS EQ.RM 704-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:36.647	PKV-ASD-0007	B2, PKV-ASD-0007 STATN EQ.RM 705-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:36.359	PKV-ASD-0006	B2, PKV-ASD-0006 SIGNAL EQ.RM 501-1- F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:35.286	PKV-ASD-0002	B1, PKV-ASD-0002 HV SUB 2 610-2 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.02.12 09:39:35.038	PKV-ASD-0001	B1, PKV-ASD-0001 HV SUB 1 610-1 - F1	Aspirating smoke detector fault				0	PKV
WENT UNACK Med	2024.02.26 08:51:24.465	DMA_TEP_0303_04_FG	Tunnel Drainage Pump - Function Group	Tunnel drainage pit level not dropping!			2024.02.26 08:51:26.485	0	AZC
WENT UNACK Med	2024.02.26 08:15:09.796	_Mod_Plc_2	MTARD:_Mod_Plc_2.	Communications Fault - Arden Server 1 to Arden FDS Gateway			2024.02.26 08:15:10.506	0	PKV
WENT UNACK Med	2024.02.26 08:15:09.729	_Mod_Plc_4	MTARD:_Mod_Plc_4.	Communications Fault - Arden Server 1 to Arden EWIS			2024.02.26 08:15:09.934	0	ARN
WENT UNACK Med	2024.02.26 08:15:09.729	_Mod_Plc_3	MTARD:_Mod_Plc_3.	Communications Fault - Arden Server 1 to Arden EWIS			2024.02.26 08:15:09.854	0	ARN
WENT UNACK Low	2024.02.26 08:14:20.358	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG				0	THL
ACK High	2024.02.25 08:45:20.247	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!	2024.02.26 08:48:27.390	kai_longley		0	THL
ACK High	2024.02.25 08:45:20.247	TSC-W-PSD-019	Town Hall Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!	2024.02.26 08:50:31.251	kai_longley		0	THL
ACK High	2024.02.24 00:01:03.363	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!	2024.02.26 08:08:29.280	kai_longley		0	AZC
ACK High	2024.02.24 00:01:03.363	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!	2024.02.26 08:08:48.645	kai_longley		0	AZC
ACK High	2024.02.23 23:54:09.802	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!	2024.02.26 08:39:03.931	kai_longley		0	PKV
ACK High	2024.02.23 16:39:10.719	TNC-W-EED-031	State Library Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!	2024.02.26 08:44:14.427	kai_longley		0	STL
ACK High	2024.02.23 16:32:38.720	TNC-W-EED-029	State Library Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!	2024.02.26 08:44:09.744	kai_longley		0	STL
ACK High	2024.02.23 16:31:30.724	TNC-W-EED-030	State Library Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!	2024.02.26 08:44:11.969	kai_longley		0	STL
ACK High	2024.02.23 16:13:26.717	TNC-W-EED-001	State Library Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!	2024.02.26 08:42:54.408	kai_longley		0	STL
ACK High	2024.02.23 16:07:36.724	TNC-W-EED-003	State Library Platform 1 Zone 1 EED 03	EED Unscheduled Door Opening!	2024.02.26 08:42:56.444	kai_longley		0	STL
ACK High	2024.02.23 16:01:54.714	TNC-W-EED-005	State Library Platform 1 Zone 1 EED 05	EED Unscheduled Door Opening!	2024.02.26 08:43:00.793	kai_longley		0	STL
ACK High	2024.02.23 15:58:54.718	TNC-W-EED-004	State Library Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!	2024.02.26 08:42:58.600	kai_longley		0	STL
ACK High	2024.02.23 15:56:44.723	TNC-W-EED-006	State Library Platform 1 Zone 1 EED 06	EED Unscheduled Door Opening!	2024.02.26 08:43:03.012	kai_longley		0	STL
ACK High	2024.02.23 15:54:20.717	TNC-W-EED-007	State Library Platform 1 Zone 1 EED 07	EED Unscheduled Door Opening!	2024.02.26 08:43:05.026	kai_longley		0	STL
ACK High	2024.02.23 15:50:20.717	TNC-W-EED-008	State Library Platform 1 Zone 1 EED 08	EED Unscheduled Door Opening!	2024.02.26 08:43:07.159	kai_longley		0	STL
ACK High	2024.02.23 15:49:24.715	TNC-W-EED-010	State Library Platform 1 Zone 1 EED 10	EED Unscheduled Door Opening!	2024.02.26 08:43:11.920	kai_longley		0	STL
ACK High	2024.02.23 15:46:56.715	TNC-W-EED-009	State Library Platform 1 Zone 1 EED 09	EED Unscheduled Door Opening!	2024.02.26 08:43:09.169	kai_longley		0	STL
ACK High	2024.02.23 15:43:10.718	TNC-W-EED-012	State Library Platform 1 Zone 1 EED 12	EED Unscheduled Door Opening!	2024.02.26 08:43:16.276	kai_longley		0	STL
ACK High	2024.02.23 15:42:00.721	TNC-W-EED-011	State Library Platform 1 Zone 1 EED 11	EED Unscheduled Door Opening!	2024.02.26 08:43:14.174	kai_longley		0	STL
ACK High	2024.02.23 15:39:40.717	TNC-W-EED-013	State Library Platform 1 Zone 1 EED 13	EED Unscheduled Door Opening!	2024.02.26 08:43:18.938	kai_longley		0	STL
ACK High	2024.02.23 15:38:52.724	TNC-W-EED-014	State Library Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!	2024.02.26 08:43:21.362	kai_longley		0	STL
ACK High	2024.02.23 15:33:32.721	TNC-W-DDX-001	State Library Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!	2024.02.26 08:43:40.345	kai_longley		0	STL
ACK High	2024.02.23 15:33:24.724	TNC-W-EED-020	State Library Platform 1 Zone 2 EED 20	EED Unscheduled Door Opening!	2024.02.26 08:43:42.304	kai_longley		0	STL
ACK High	2024.02.23 15:31:52.724	TNC-W-EED-019	State Library Platform 1 Zone 1 EED 19	EED Unscheduled Door Opening!	2024.02.26 08:43:35.962	kai_longley		0	STL
ACK High	2024.02.23 15:29:00.722	TNC-W-EED-018	State Library Platform 1 Zone 1 EED 18	EED Unscheduled Door Opening!	2024.02.26 08:43:32.493	kai_longley		0	STL
ACK High	2024.02.23 15:28:26.724	TNC-W-EED-016	State Library Platform 1 Zone 1 EED 16	EED Unscheduled Door Opening!	2024.02.26 08:43:26.659	kai_longley		0	STL
ACK High	2024.02.23 15:26:28.716	TNC-W-EED-017	State Library Platform 1 Zone 1 EED 17	EED Unscheduled Door Opening!	2024.02.26 08:43:29.189	kai_longley		0	STL
ACK High	2024.02.23 15:04:01.874	TNC-W-EED-015	State Library Platform 1 Zone 1 EED 15	EED Unscheduled Door Opening!	2024.02.26 08:43:23.658	kai_longley		0	STL
ACK High	2024.02.23 14:52:11.721	TNC-W-EED-021	State Library Platform 1 Zone 2 EED 21	EED Unscheduled Door Opening!	2024.02.26 08:43:44.471	kai_longley		0	STL
ACK High	2024.02.23 14:51:51.727	TNC-W-DDX-002	State Library Platform 1 Zone 2 DD 02	Driver Door Unscheduled Door Opening!	2024.02.26 08:43:46.670	kai_longley		0	STL
ACK High	2024.02.23 14:15:37.709	SDU_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!	2024.02.26 08:03:36.996	kai_longley		0	SDU
ACK High	2024.02.23 13:46:49.882	TNC-W-EED-022	State Library Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!	2024.02.26 08:43:51.437	kai_longley		0	STL
ACK High	2024.02.23 13:46:39.876	TNC-W-EED-023	State Library Platform 1 Zone 3 EED 23	EED Unscheduled Door Opening!	2024.02.26 08:43:53.461	kai_longley		0	STL
ACK High	2024.02.23 13:36:07.882	TNC-W-EED-024	State Library Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!	2024.02.26 08:43:55.662	kai_longley		0	STL
ACK High	2024.02.23 13:35:29.873	TNC-W-EED-025	State Library Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!	2024.02.26 08:43:57.859	kai_longley		0	STL
ACK High	2024.02.23 13:32:11.877	TNC-W-EED-026	State Library Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!	2024.02.26 08:44:00.185	kai_longley		0	STL
ACK High	2024.02.23 13:28:17.882	TNC-W-EED-027	State Library Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!	2024.02.26 08:44:02.497	kai_longley		0	STL
ACK High	2024.02.23 13:25:15.883	TNC-W-EED-028	State Library Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!	2024.02.26 08:44:04.649	kai_longley		0	STL
ACK High	2024.02.23 13:03:29.866	TNC-E-EED-011	State Library Platform 2 Zone 1 EED 11	EED Unscheduled Door Opening!	2024.02.26 08:42:47.565	kai_longley		0	STL
ACK High	2024.02.23 13:03:21.866	TNC-E-EED-012	State Library Platform 2 Zone 1 EED 12	EED Unscheduled Door Opening!	2024.02.26 08:42:45.138	kai_longley		0	STL
ACK High	2024.02.23 13:02:27.871	TNC-E-EED-013	State Library Platform 2 Zone 1 EED 13	EED Unscheduled Door Opening!	2024.02.26 08:42:43.022	kai_longley		0	STL
ACK High	2024.02.23 13:01:43.875	TNC-E-EED-016	State Library Platform 2 Zone 1 EED 16	EED Unscheduled Door Opening!	2024.02.26 08:42:40.673	kai_longley		0	STL
ACK High	2024.02.23 13:01:01.867	TNC-E-EED-018	State Library Platform 2 Zone 1 EED 18	EED Unscheduled Door Opening!	2024.02.26 08:42:38.713	kai_longley		0	STL
ACK High	2024.02.23 12:58:13.866	TNC-E-EED-021	State Library Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!	2024.02.26 08:42:34.344	kai_longley		0	STL
ACK High	2024.02.23 12:41:43.873	TNC-E-EED-039	State Library Platform 2 Zone 3 EED 39	EED Unscheduled Door Opening!	2024.02.26 08:42:06.791	kai_longley		0	STL
ACK High	2024.02.23 12:41:31.867	TNC-E-EED-038	State Library Platform 2 Zone 3 EED 38	EED Unscheduled Door Opening!	2024.02.26 08:42:09.213	kai_longley		0	STL
ACK High	2024.02.23 12:39:25.885	TSC-W-EED-039	Town Hall Platform 1 Zone 3 EED 39	EED Unscheduled Door Opening!	2024.02.26 08:51:24.807	kai_longley		0	THL
ACK High	2024.02.23 12:39:07.886	TSC-W-EED-038	Town Hall Platform 1 Zone 3 EED 38	EED Unscheduled Door Opening!	2024.02.26 08:51:22.087	kai_longley		0	THL
ACK High	2024.02.23 12:38:43.887	TSC-W-EED-037	Town Hall Platform 1 Zone 3 EED 37	EED Unscheduled Door Opening!	2024.02.26 08:51:19.674	kai_longley		0	THL
ACK High	2024.02.23 12:38:33.886	TSC-W-EED-036	Town Hall Platform 1 Zone 3 EED 36	EED Unscheduled Door Opening!	2024.02.26 08:51:17.443	kai_longley		0	THL
ACK High	2024.02.23 12:36:37.870	TNC-E-EED-037	State Library Platform 2 Zone 3 EED 37	EED Unscheduled Door Opening!	2024.02.26 08:42:12.419	kai_longley		0	STL
ACK High	2024.02.23 12:31:29.868	TNC-E-EED-036	State Library Platform 2 Zone 3 EED 36	EED Unscheduled Door Opening!	2024.02.26 08:42:14.504	kai_longley		0	STL
ACK High	2024.02.23 12:27:49.868	TNC-E-EED-035	State Library Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!	2024.02.26 08:42:16.761	kai_longley		0	STL
ACK High	2024.02.23 12:24:01.884	TSC-W-EED-032	Town Hall Platform 1 Zone 3 EED 32	EED Unscheduled Door Opening!	2024.02.26 08:51:06.709	kai_longley		0	THL
ACK High	2024.02.23 12:23:45.885	TSC-W-EED-031	Town Hall Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!	2024.02.26 08:51:04.391	kai_longley		0	THL
ACK High	2024.02.23 12:23:25.886	TSC-W-EED-030	Town Hall Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!	2024.02.26 08:51:01.082	kai_longley		0	THL
ACK High	2024.02.23 12:23:07.887	TSC-W-EED-029	Town Hall Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!	2024.02.26 08:50:58.504	kai_longley		0	THL
ACK High	2024.02.23 12:21:59.887	TSC-W-EED-033	Town Hall Platform 1 Zone 3 EED 33	EED Unscheduled Door Opening!	2024.02.26 08:51:09.257	kai_longley		0	THL
ACK High	2024.02.23 12:20:45.881	TSC-W-EED-035	Town Hall Platform 1 Zone 3 EED 35	EED Unscheduled Door Opening!	2024.02.26 08:51:14.870	kai_longley		0	THL
ACK High	2024.02.23 12:20:23.883	TSC-W-EED-034	Town Hall Platform 1 Zone 3 EED 34	EED Unscheduled Door Opening!	2024.02.26 08:51:12.239	kai_longley		0	THL
ACK High	2024.02.23 12:15:09.868	TNC-E-EED-029	State Library Platform 2 Zone 3 EED 29	EED Unscheduled Door Opening!	2024.02.26 08:42:22.253	kai_longley		0	STL
ACK High	2024.02.23 12:14:55.929	TNC-E-EED-030	State Library Platform 2 Zone 3 EED 30	EED Unscheduled Door Opening!	2024.02.26 08:42:19.499	kai_longley		0	STL
ACK High	2024.02.23 12:04:25.869	TNC-E-EED-028	State Library Platform 2 Zone 3 EED 28	EED Unscheduled Door Opening!	2024.02.26 08:42:24.596	kai_longley		0	STL
ACK High	2024.02.23 11:49:33.882	TSC-W-EED-028	Town Hall Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!	2024.02.26 08:50:54.041	kai_longley		0	THL
ACK High	2024.02.23 11:46:09.886	TSC-W-EED-027	Town Hall Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!	2024.02.26 08:50:56.158	kai_longley		0	THL
ACK High	2024.02.23 11:45:49.884	TSC-W-EED-026	Town Hall Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!	2024.02.26 08:50:50.857	kai_longley		0	THL
ACK High	2024.02.23 11:33:43.881	TSC-W-EED-025	Town Hall Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!	2024.02.26 08:50:48.280	kai_longley		0	THL
ACK High	2024.02.23 11:33:31.880	TSC-W-EED-024	Town Hall Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!	2024.02.26 08:50:45.805	kai_longley		0	THL
ACK High	2024.02.23 11:33:07.883	TSC-W-EED-023	Town Hall Platform 1 Zone 3 EED 23	EED Unscheduled Door Opening!	2024.02.26 08:50:43.590	kai_longley		0	THL
ACK High	2024.02.23 11:32:53.850	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!	2024.02.26 08:44:43.257	kai_longley		0	STL
ACK High	2024.02.23 11:32:49.885	TSC-W-EED-022	Town Hall Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!	2024.02.26 08:50:41.470	kai_longley		0	THL
