Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.04.22 08:02:26.520	_Event_2	MTDIST:_Event_2.	License expires				0	THL
CAME UNACK High	2024.04.22 06:55:43.684	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.04.21 08:08:28.322	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.21 00:01:04.403	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.20 13:36:28.902	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:31:46.724	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:31:39.740	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:28:40.705	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:28:27.715	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:27:25.941	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:53:39.904	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:42:29.905	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:41:46.901	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:41:35.899	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 10:15:24.467	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 10:15:24.430	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 07:44:37.096	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.17 07:43:55.102	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.14 21:29:14.357	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:28:20.354	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:26.355	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:16.354	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:04:12.323	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 21:03:24.319	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 20:52:08.328	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 11:35:13.998	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 07:42:42.000	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 06:46:08.103	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.14 03:03:52.102	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 18:03:14.319	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.13 11:08:59.101	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 11:08:57.100	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK Med	2024.04.22 06:54:52.754	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Emergency Intercom Activated Level 2				0	AZC
CAME UNACK Med	2024.04.20 13:36:28.902	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:31:39.740	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:28:27.715	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:27:25.941	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.19 12:22:34.693	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 11:35:27.653	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 11:34:37.653	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 10:17:09.081	_PAE-BMS-PLC	MTARD:_PAE-BMS-PLC.	Communications Fault - Arden Server 1 to Western Portal BMS PLC				0	ARN
CAME UNACK Med	2024.04.19 10:17:09.079	_PAE-BMS-PLC_2	MTARD:_PAE-BMS-PLC_2.	Communications Fault - Arden Server 2 to Western Portal BMS PLC				0	PKV
CAME UNACK Med	2024.04.18 09:42:29.905	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:40:12.912	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:08:47.545	_AEN-BMS-PLC	Arden BMS PLC	Communications Fault - Arden Server 1 to Arden BMS PLC				0	ARN
CAME UNACK Med	2024.04.17 14:08:47.536	_AEN-BMS-PLC_2	Arden BMS PLC	Communications Fault - Arden Server 2 to Arden BMS PLC				0	PKV
CAME UNACK Med	2024.04.17 14:03:50.885	_AEN-BMS-PLC3	MTARD:_AEN-BMS-PLC3.	Communications Fault - Arden Server 1 to Arden BMS 3 PLC				0	ARN
CAME UNACK Med	2024.04.17 14:03:48.884	_AEN-BMS-PLC3_2	MTARD:_AEN-BMS-PLC3_2.	Communications Fault - Arden Server 2 to Arden BMS 3 PLC				0	PKV
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1	Arden Server 1	Communications Fault - Arden Server 1 to Arden PSD Servers				0	ARN
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden PSD Servers				0	PKV
CAME UNACK Med	2024.04.17 10:19:55.703	_Mod_Plc_1_2	Parkville Server 2	Communications Fault - Parkville Server 2 to Parkville PSD Servers				0	STL
CAME UNACK Med	2024.04.17 10:15:24.338	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!				0	PKV
CAME UNACK Med	2024.04.17 08:07:56.111	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.04.15 12:04:29.762	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.04.14 22:09:25.645	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD				0	ARN
CAME UNACK Med	2024.04.14 22:09:25.361	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD				0	AZC
CAME UNACK Med	2024.04.14 21:52:28.370	_Mod_Plc_1_2	MTSTL:_Mod_Plc_1_2.	Communications Fault - State Library Server 2 to State Library PSD Servers				0	THL
CAME UNACK Med	2024.04.14 21:52:28.361	_Mod_Plc_1	MTSTL:_Mod_Plc_1.	Communications Fault - State Library Server 1 to State Library PSD Servers				0	STL
CAME UNACK Med	2024.04.14 21:37:10.377	_Mod_Plc_1_2	MTTHL:_Mod_Plc_1_2.	Communications Fault - Town Hall Server 2 to Town Hall PSD Servers				0	AZC
CAME UNACK Med	2024.03.25 10:37:49.760	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.03.08 12:02:27.845	_RDBArchive	Anzac Server 1	RDB Connection Lost				0	AZC
CAME UNACK Low	2024.04.22 08:05:35.993	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.22 08:02:55.443	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.22 08:02:45.690	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.22 07:47:30.167	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.22 07:42:07.783	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:42:07.758	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.908	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.888	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.875	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.691	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.679	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.679	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 06:55:30.745	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.22 06:55:30.745	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.22 06:55:29.654	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 12:31:34.315	_ReduManager_2	Town Hall Server 2	Server 2 - Set active automatically				0	AZC
CAME UNACK Low	2024.04.21 09:58:46.858	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 09:58:46.858	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.21 09:50:51.029	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.21 09:50:51.029	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.21 08:02:31.027	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.21 08:02:31.027	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.21 07:59:46.837	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 07:59:46.837	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.20 20:03:26.652	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.04.20 19:42:07.050	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.04.20 18:39:34.736	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.04.20 16:27:22.155	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.20 09:46:43.960	AEN_DOR_GF_246-1_1	Security Door (GF WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.20 08:07:23.694	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_94_1_14750	Traction Section State Library Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_94_3_14752	Traction Section Town Hall Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_96_1_14800	Traction Section Town Hall to Anzac	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_88_1_14600	Traction Section Footscray west to Arden	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_89_1_14603	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_90_1_14650	Traction Section Arden Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_90_2_14651	Traction Section Arden to Parkville	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_91_1_14652	Traction Section Arden Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_91_2_14653	Traction Section Arden to Parkville section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_92_1_14700	Traction Section Parkville Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.691	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.04.20 08:06:01.424	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.19 22:19:35.087	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:18:32.107	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:11:14.197	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:09:35.109	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:07:19.013	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:57:27.016	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:55:48.094	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:41:10.120	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:39:55.097	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:38:44.211	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:04:05.261	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.19 14:19:23.864	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.19 13:01:55.251	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.19 12:05:47.694	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.19 09:50:44.104	SKP-DT-1003	Eastbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.18 16:02:17.904	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.18 14:14:04.484	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.821	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.758	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.743	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.733	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.17 23:46:12.106	SKP-DT-1001	Eastbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 23:05:58.108	SKP-DT-1006	Westbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 18:21:12.105	SKP-DT-1008	Westbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 14:48:55.726	PAE_LFT_0001	Lift 1 BOH (B1 Basement to Level 1)	Lift General Fault				0	SDU
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1005	Westbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1007	Westbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:40:26.332	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.328	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.325	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1002	Eastbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1004	Eastbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.16 21:55:38.094	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 21:52:58.132	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 15:21:57.943	_ReduManager_2	Anzac Server 2	Server 2 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.16 11:39:17.022	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1901	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1903	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:22.238	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.15 06:25:13.212	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.13 10:57:11.949	DMA-SPE-0928	B1, DMA-SPE-0928 OP MALE STAFF LCK 221-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.04.13 09:07:02.358	TNC-E-PSD-012	State Library Platform 2 Zone 2 PSD 12	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 08:07:06.356	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Speaker fault				0	STL
CAME UNACK Low	2024.04.08 12:14:35.212	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.08 08:03:36.183	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:27.826	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:22.855	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.977	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.100	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:20.211	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD isolated				0	THL
CAME UNACK Low	2024.03.25 10:37:49.767	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.03.25 10:37:49.756	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
WENT UNACK Med	2024.04.22 08:05:53.050	_PDM-BMS-PLC	MTAZC:_PDM-BMS-PLC.	Communications Fault - Anzac Server 1 to Eastern Portal BMS PLC			2024.04.22 08:05:53.117	0	AZC
WENT UNACK Med	2024.04.22 08:02:27.827	_SYP-TIAS-PLC_2	MTDIST:_SYP-TIAS-PLC_2.	Communications Fault - Dist Server 2 to SYP TIAS PLC			2024.04.22 08:02:28.105	0	THL
WENT UNACK Med	2024.04.22 08:02:27.824	_SKP-TIAS-PLC_2	MTDIST:_SKP-TIAS-PLC_2.	Communications Fault - Dist Server 2 to SKP TIAS PLC			2024.04.22 08:02:28.279	0	THL
WENT UNACK Low	2024.04.22 08:02:27.613	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.04.22 08:02:29.828	0	THL
WENT UNACK Low	2024.04.22 08:02:26.994	_ReduManager_2	Distributed Server 2	Server 2 - Passive			2024.04.22 08:02:45.689	0	THL
ACK High	2024.04.17 12:56:58.197	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!	2024.04.19 09:19:26.600	dominic_dlasselle		0	ARN
ACK High	2024.04.17 12:56:58.174	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!	2024.04.19 09:22:05.822	dominic_dlasselle		0	ARN
ACK High	2024.04.17 12:56:58.037	AEN-W-EED-001	Arden Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!	2024.04.19 09:23:21.281	dominic_dlasselle		0	ARN
ACK High	2024.04.17 12:56:58.002	AEN-W-EED-001	Arden Platform 1 Zone 1 EED 01	EED opened!	2024.04.19 09:23:27.747	dominic_dlasselle		0	ARN
ACK High	2024.04.14 18:29:21.994	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!	2024.04.19 10:25:46.121	dominic_dlasselle		0	ARN
ACK High	2024.04.14 07:27:27.998	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!	2024.04.19 09:06:01.071	dominic_dlasselle		0	ARN
ACK High	2024.01.15 14:33:26.677	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.01.18 09:02:39.998	himanshu_kakkad		0	AZC
ACK High	2024.01.15 14:33:03.316	_Driver2	MTSTL:_Driver2.	Driver overloaded	2024.03.21 11:12:27.592	operator		0	THL
ACK Med	2024.04.17 14:07:51.750	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 14:07:51.748	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 14:07:51.748	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 14:07:51.738	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 14:07:51.738	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 14:07:51.738	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift locked out due to high temperature!	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.04.17 12:56:58.011	AEN-E-PSD-007	Arden Platform 2 Zone 1 PSD 07	Low motor current	2024.04.19 08:43:38.553	dominic_dlasselle		0	ARN
ACK Med	2024.03.25 10:37:49.805	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.803	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.802	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.799	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.798	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.796	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.795	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.793	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.745	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.04.11 09:41:56.762	kai_longley		0	ARN
ACK Med	2024.03.08 12:02:27.852	_RDBArchive_2	Anzac Server 2	RDB Connection Lost	2024.04.11 09:41:56.763	kai_longley		0	ARN
ACK Med	2023.10.10 08:29:54.232	_RDBArchive_2	Town Hall Server 2	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:54.231	_RDBArchive	Town Hall Server 1	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:53.877	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:53.243	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:52.927	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:50.304	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.671	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.030	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:12:51.271	_RDBArchive_2	State Library Server 2	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	THL
ACK Med	2023.10.10 08:12:51.268	_RDBArchive	State Library Server 1	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	STL
ACK Low	2024.04.19 22:04:20.191	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault	2024.04.20 15:01:29.052	emilio_ito		0	PKV
ACK Low	2024.04.19 22:04:08.188	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault	2024.04.20 15:01:29.102	emilio_ito		0	PKV
ACK Low	2024.04.19 21:52:06.101	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost	2024.04.20 14:52:17.210	emilio_ito		0	PKV
ACK Low	2024.04.19 21:49:49.013	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost	2024.04.20 15:00:41.786	emilio_ito		0	PKV
ACK Low	2024.04.19 21:46:52.166	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault	2024.04.20 15:01:58.143	emilio_ito		0	PKV
ACK Low	2024.04.19 21:46:41.026	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault	2024.04.20 15:01:58.189	emilio_ito		0	PKV
ACK Low	2024.04.19 15:56:45.065	AEN_DOR_GF_246-2_1	Security Door (GF EAST) 	Door open too long	2024.04.22 08:00:39.797	kai_longley		0	ARN
ACK Low	2024.04.19 14:31:21.295	AEN_DOR_B1_ESC_STAIRS_04_2	East Emergency Stairs - Concourse	Door open too long	2024.04.19 15:00:21.713	dominic_dlasselle		0	ARN
ACK Low	2024.04.19 13:56:41.834	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Unauthorised access	2024.04.19 14:01:36.778	dominic_dlasselle		0	ARN
ACK Low	2024.04.19 10:43:01.919	AEN_DOR_GF_151-12_1	Access to office - Ground Floor	Door open too long	2024.04.19 10:44:44.221	dominic_dlasselle		0	ARN
ACK Low	2024.04.19 09:43:11.908	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Door open too long	2024.04.19 09:43:35.787	dominic_dlasselle		0	ARN
ACK Low	2024.04.18 17:03:21.749	AEN_DOR_B1_ESC_STAIRS_03_2	West Emergency Stairs - Concourse	Door open too long	2024.04.19 08:43:46.131	dominic_dlasselle		0	ARN
ACK Low	2024.04.18 11:48:35.786	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost	2024.04.18 12:51:57.374	josh_estrada		0	AZC
ACK Low	2024.04.18 09:23:30.930	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Unauthorised access	2024.04.19 08:43:46.131	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 14:07:52.702	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 14:07:51.748	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 14:07:51.738	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 14:07:51.738	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 14:07:50.783	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift is not Operational	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.17 12:56:58.013	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD isolated	2024.04.19 08:43:46.116	dominic_dlasselle		0	ARN
ACK Low	2024.04.15 06:25:13.201	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault	2024.04.15 18:04:39.311	emilio_ito		0	PKV
ACK Low	2024.04.13 09:17:19.998	AEN-W-PSD-015	Arden Platform 1 Zone 2 PSD 15	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:49:42.001	AEN-E-PSD-018	Arden Platform 2 Zone 2 PSD 18	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:49:16.002	AEN-E-PSD-015	Arden Platform 2 Zone 2 PSD 15	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:44:39.998	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:40:33.997	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:40:13.997	AEN-W-PSD-008	Arden Platform 1 Zone 1 PSD 08	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.04.13 08:38:45.996	AEN-W-PSD-007	Arden Platform 1 Zone 1 PSD 07	PSD isolated	2024.04.19 08:43:52.281	dominic_dlasselle		0	ARN
ACK Low	2024.03.26 12:41:38.250	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown	2024.04.11 09:40:13.294	kai_longley		0	SDU
ACK Low	2024.03.26 11:05:59.648	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown	2024.03.26 11:06:08.800	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:59:37.774	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown	2024.03.26 10:59:44.951	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:58:20.171	S_94_2_14751	Traction Section State Library to Town Hall	Section Traction Power status Unknown	2024.03.26 10:58:24.277	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:52:37.824	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown	2024.03.26 10:52:51.956	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:50:59.369	S_92_2_14701	Traction Section Parkville to State Library	Section Traction Power status Unknown	2024.04.11 09:40:32.821	kai_longley		0	SDU
ACK Low	2024.03.25 10:37:49.764	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.04.11 09:41:56.762	kai_longley		0	ARN
ACK Low	2024.03.25 10:37:49.754	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.04.11 09:41:56.762	kai_longley		0	ARN
