Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.04.09 08:48:40.356	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.04.09 08:30:56.325	PKV-W-PSD-011	Parkville Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.09 08:29:34.339	PKV-E-PSD-020	Parkville Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.09 08:29:34.325	PKV-E-PSD-002	Parkville Platform 2 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.09 08:22:55.997	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.09 08:17:49.219	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.09 08:16:03.098	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.08 16:10:50.688	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.08 16:10:38.719	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.08 16:10:31.696	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.08 16:10:24.685	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.08 16:03:37.871	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.08 12:13:54.347	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.04.08 12:09:30.358	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.04.08 11:46:38.348	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.04.08 11:45:06.355	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.04.08 08:04:16.359	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.08 08:04:16.316	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.08 08:04:16.248	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.08 08:04:16.215	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.08 08:04:05.593	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.08 08:02:20.553	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.08 08:02:19.865	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.08 08:02:19.611	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.08 08:02:06.720	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.08 08:02:06.243	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.08 08:02:05.852	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.08 08:02:05.551	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.07 05:14:01.751	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.27 07:23:57.759	SKP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.27 07:23:00.752	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.25 10:36:43.499	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.25 10:36:43.499	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.25 10:36:43.499	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.25 09:48:26.040	SKP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK Med	2024.04.09 08:30:56.325	PKV-W-PSD-029	Parkville Platform 1 Zone 3 PSD 29	Door control unit fault				0	PKV
CAME UNACK Med	2024.04.08 16:10:38.719	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.04.08 16:10:24.685	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.04.08 14:46:48.740	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.08 10:00:22.565	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.04.08 08:03:38.289	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.08 08:03:38.282	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.08 08:03:32.441	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.08 08:03:32.425	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.08 08:03:22.656	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.08 08:03:22.640	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.08 08:02:27.898	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!				0	PKV
CAME UNACK Med	2024.03.28 09:48:10.765	SKP-PLC-0001	South Kensington PLC	TIAS PLC power supply fault				0	SDU
CAME UNACK Med	2024.03.27 08:40:02.779	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.03.25 10:37:49.760	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.03.25 10:37:49.745	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost				0	ARN
CAME UNACK Med	2024.03.25 10:36:43.499	SYP-PLC-0001	South Yarra PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.03.08 12:02:27.852	_RDBArchive_2	Anzac Server 2	RDB Connection Lost				0	ARN
CAME UNACK Med	2024.03.08 12:02:27.845	_RDBArchive	Anzac Server 1	RDB Connection Lost				0	AZC
CAME UNACK Low	2024.04.09 09:05:40.459	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.09 08:53:43.700	PKV_DOR_B4_PKV-S-02_1	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.09 08:35:44.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.04.09 08:35:44.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Speaker fault				0	STL
CAME UNACK Low	2024.04.09 08:34:36.127	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.09 08:26:44.440	DMA_FCU_0119_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.09 08:24:54.132	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.09 07:43:05.195	AEN_DOR_LG_405-3_2	Fire escape Corridor - Lower Ground Floor	Door open too long				0	ARN
CAME UNACK Low	2024.04.09 07:21:59.695	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.09 06:52:15.039	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.09 06:34:33.163	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.09 06:34:33.163	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.09 06:33:16.154	PKV_FCU_0209_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.205	PKV_ACH_1901_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.205	PKV_ACH_1903_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.205	PKV_HWH_1901_ENG_01	Hot Water - Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.067	PKV_HWH_1901	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.067	PKV_HWH_1903	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.09 06:32:46.067	PKV_ACH_1903	Air Cooled Chillers	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.08 23:47:22.140	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.08 23:47:14.151	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.08 19:36:31.674	AEN_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft Smoke Detection Unavailable 				0	SDU
CAME UNACK Low	2024.04.08 17:49:26.108	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 16:03:05.051	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.08 15:59:50.491	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:59:50.491	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:59:50.481	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:59:50.468	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:58:26.543	DMA_FCU_0201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:57:46.533	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.08 15:55:51.410	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.08 15:46:29.702	AEN_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft Smoke Detection Unavailable 				0	SDU
CAME UNACK Low	2024.04.08 15:45:10.006	AEN_DOR_B1_ESC_STAIRS_04_2	East Emergency Stairs - Concourse	Door open too long				0	ARN
CAME UNACK Low	2024.04.08 15:44:48.310	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.160	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.160	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.113	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.111	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.101	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 13:43:02.101	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 13:42:52.238	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.08 13:42:52.238	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.08 13:08:40.634	AEN_DOR_B2_ESC_STAIRS_04_1	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.08 12:41:31.693	S_91_2_14653	Traction Section Arden to Parkville section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_92_1_14700	Traction Section Parkville Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_94_1_14750	Traction Section State Library Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_94_3_14752	Traction Section Town Hall Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_96_1_14800	Traction Section Town Hall to Anzac	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.693	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.692	S_88_1_14600	Traction Section Footscray west to Arden	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.692	S_89_1_14603	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.692	S_90_1_14650	Traction Section Arden Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.692	S_90_2_14651	Traction Section Arden to Parkville	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.692	S_91_1_14652	Traction Section Arden Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.08 12:41:31.691	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.04.08 12:24:21.432	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.432	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.421	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.421	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.411	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.411	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.409	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.398	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.398	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.398	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.397	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:24:21.387	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.08 12:14:35.212	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.08 11:51:10.496	AEN_DOR_B2_ESC_STAIRS_03_1	Security Door (B2 WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.08 10:34:16.263	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.08 10:09:30.338	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.08 08:50:10.668	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.08 08:27:29.035	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.04.08 08:11:37.828	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.08 08:08:10.194	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.04.08 08:05:20.566	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.08 08:05:20.072	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.08 08:05:19.568	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.08 08:05:19.077	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift is not Operational				0	ARN
CAME UNACK Low	2024.04.08 08:05:19.046	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.08 08:03:57.077	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:56.585	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:55.959	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:55.382	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:54.658	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:53.921	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:53.358	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:52.879	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:52.316	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:51.470	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:50.951	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.08 08:03:45.436	AEN_ESC_0004	Escalator 4 Bank 4 (Platforms to Concourse)	Escalator communications lost				0	ARN
CAME UNACK Low	2024.04.08 08:03:44.334	AEN_ESC_0003	Escalator 3 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	ARN
CAME UNACK Low	2024.04.08 08:03:43.491	AEN_ESC_0002	Escalator 2 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	ARN
CAME UNACK Low	2024.04.08 08:03:42.500	AEN_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	ARN
CAME UNACK Low	2024.04.08 08:03:36.183	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:27.826	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:22.855	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.977	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.100	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:20.211	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:02:53.033	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door status indicator fault 				0	PKV
CAME UNACK Low	2024.04.08 08:02:52.879	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.03.28 09:48:10.765	SKP-PSU-1027	PLC 24V Power supply 2 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.03.28 09:33:48.768	SKP-PSU-1026	PLC 24V Power supply 1 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.03.27 11:24:40.762	SKP-DT-1001	Eastbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.27 11:24:40.762	SKP-DT-1002	Eastbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.27 11:24:40.762	SKP-DT-1003	Eastbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.27 10:25:38.768	SKP-DT-1007	Westbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.27 08:48:56.770	SKP-DT-1008	Westbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.27 08:40:02.769	SKP-DT-1004	Eastbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.26 12:41:38.250	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.26 10:50:59.369	S_92_2_14701	Traction Section Parkville to State Library	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.25 10:37:49.767	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.03.25 10:37:49.764	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1				0	ARN
CAME UNACK Low	2024.03.25 10:37:49.756	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
CAME UNACK Low	2024.03.25 10:37:49.754	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1				0	ARN
CAME UNACK Low	2024.03.25 10:36:43.488	SYP-LS-1019	Junction Box JB1003 Tamper Input	Tamper detected				0	SDU
CAME UNACK Low	2024.03.25 10:36:43.488	SYP-LS-1020	Junction Box JB1004 Tamper Input	Tamper detected				0	SDU
WENT UNACK High	2024.04.09 08:48:40.356	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door opened!			2024.04.09 08:48:54.360	0	THL
WENT UNACK High	2024.04.09 08:46:06.357	TSC-W-LCP	Town Hall Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:46:10.358	0	THL
WENT UNACK High	2024.04.09 08:44:54.359	TSC-E-LCP	Town Hall Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:45:00.358	0	THL
WENT UNACK High	2024.04.09 08:22:55.997	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door opened!			2024.04.09 08:23:25.999	0	ARN
WENT UNACK High	2024.04.09 08:19:15.995	AEN-W-LCP	Arden Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:19:19.995	0	ARN
WENT UNACK High	2024.04.09 08:18:22.510	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.09 08:18:58.508	0	AZC
WENT UNACK High	2024.04.09 08:17:39.997	AEN-E-LCP	Arden Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:17:43.999	0	ARN
WENT UNACK High	2024.04.09 08:15:44.360	TNC-E-LCP	State Library Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:15:56.357	0	STL
WENT UNACK High	2024.04.09 08:13:50.351	TNC-W-LCP	State Library Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.04.09 08:14:04.358	0	STL
WENT UNACK High	2024.04.09 07:30:03.995	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door opened!			2024.04.09 07:30:16.004	0	ARN
WENT UNACK High	2024.04.09 03:29:03.539	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.09 08:05:45.525	0	AZC
WENT UNACK High	2024.04.09 03:00:30.349	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door opened!			2024.04.09 03:10:30.348	0	AZC
WENT UNACK High	2024.04.09 02:55:49.999	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door opened!			2024.04.09 02:55:58.002	0	ARN
WENT UNACK High	2024.04.09 02:51:43.998	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.09 08:18:44.015	0	ARN
WENT UNACK High	2024.04.09 02:47:34.007	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.09 08:18:44.015	0	ARN
WENT UNACK High	2024.04.08 22:41:53.965	PKV-FIP-0001	Parkville Station FDCIE Panel 	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.04.08 22:41:54.965	0	PKV
WENT UNACK High	2024.04.08 22:41:52.971	PKV-Z-4207	ZONE 4207: B1, PKV-AC-03 BOH CENTRE	Smoke or heat detected - fire unconfirmed!			2024.04.08 22:42:56.994	0	PKV
WENT UNACK High	2024.04.08 22:41:26.962	PKV-FIP-0001	Parkville Station FDCIE Panel 	Smoke detected! Confirm Station Evac within 5 mins!!			2024.04.08 22:41:53.965	0	PKV
WENT UNACK High	2024.04.08 14:14:08.322	PKV-E-LCP	Parkville Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.04.08 14:14:16.320	0	PKV
WENT UNACK High	2024.04.08 14:13:04.317	PKV-W-LCP	Parkville Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.04.08 14:13:12.323	0	PKV
WENT UNACK High	2024.04.08 14:10:04.356	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door opened!			2024.04.08 14:15:20.360	0	STL
WENT UNACK High	2024.04.08 13:55:12.360	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door opened!			2024.04.08 13:55:28.356	0	STL
WENT UNACK High	2024.04.08 13:14:38.359	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door opened!			2024.04.08 13:28:06.359	0	STL
WENT UNACK High	2024.04.08 12:10:10.356	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door opened!			2024.04.08 12:13:02.351	0	AZC
WENT UNACK High	2024.04.08 12:01:34.348	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door opened!			2024.04.08 12:02:20.353	0	AZC
WENT UNACK High	2024.04.08 12:00:42.350	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door opened!			2024.04.08 12:01:00.350	0	AZC
WENT UNACK High	2024.04.08 08:08:38.487	TSC-W-PED-002	Town Hall Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.09 08:46:06.377	0	THL
WENT UNACK High	2024.04.08 08:08:38.474	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.09 08:44:54.380	0	THL
WENT UNACK High	2024.04.08 08:07:28.456	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door opened!			2024.04.08 08:11:52.459	0	STL
WENT UNACK High	2024.04.08 08:06:29.823	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.09 08:13:50.370	0	STL
WENT UNACK High	2024.04.08 08:06:29.812	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.09 08:08:38.377	0	STL
WENT UNACK High	2024.04.08 08:05:50.732	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.08 14:13:04.335	0	PKV
WENT UNACK High	2024.04.08 08:05:50.721	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.08 14:14:08.339	0	PKV
WENT UNACK High	2024.04.08 08:05:24.727	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.04.08 10:41:10.024	0	ARN
WENT UNACK High	2024.04.08 08:05:00.970	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.09 08:46:06.377	0	THL
WENT UNACK High	2024.04.08 08:03:58.181	TSC-W-PSD-016	Town Hall Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.04.09 08:46:06.378	0	THL
WENT UNACK High	2024.04.08 08:03:35.989	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.09 08:13:50.370	0	STL
WENT UNACK High	2024.04.08 08:03:35.975	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.09 08:08:38.377	0	STL
WENT UNACK High	2024.04.08 08:03:34.081	TSC-E-PSD-017	Town Hall Platform 2 Zone 2 PSD 17	PSD Unscheduled Door Opening!			2024.04.09 08:44:54.382	0	THL
WENT UNACK High	2024.04.08 08:03:21.941	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.08 14:13:04.335	0	PKV
WENT UNACK High	2024.04.08 08:03:21.928	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.04.08 14:14:08.339	0	PKV
WENT UNACK High	2024.04.08 08:02:57.277	TNC-W-PSD-026	State Library Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.04.09 08:13:50.372	0	STL
WENT UNACK High	2024.04.08 08:02:45.749	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!			2024.04.08 14:13:04.817	0	PKV
WENT UNACK High	2024.04.08 08:02:44.762	TNC-E-PSD-025	State Library Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!			2024.04.09 08:08:38.379	0	STL
WENT UNACK High	2024.04.08 08:02:43.144	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.04.08 14:14:08.812	0	PKV
WENT UNACK High	2024.04.08 08:02:39.275	AEN-W-PSD-020	Arden Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:38.935	AEN-W-PSD-019	Arden Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:37.856	AEN-W-PSD-016	Arden Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:37.488	AEN-W-PSD-015	Arden Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:37.147	AEN-W-PSD-014	Arden Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:36.470	AEN-W-PSD-012	Arden Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:35.469	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:34.446	AEN-W-PSD-006	Arden Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.024	0	ARN
WENT UNACK High	2024.04.08 08:02:33.799	AEN-W-PSD-004	Arden Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.023	0	ARN
WENT UNACK High	2024.04.08 08:02:33.150	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!			2024.04.08 10:42:00.023	0	ARN
WENT UNACK High	2024.04.08 08:02:30.289	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!			2024.04.08 10:41:10.026	0	ARN
WENT UNACK High	2024.04.08 08:01:48.499	TNC-E-EED-001	State Library Platform 2 Zone 1 EED 01	EED Unscheduled Door Opening!			2024.04.09 08:08:38.377	0	STL
WENT UNACK Med	2024.04.09 09:01:50.355	TNC-W-PLT	State Library Platform 1	PSDs in local control mode on specified platform			2024.04.09 09:04:30.354	0	STL
WENT UNACK Med	2024.04.09 08:48:26.356	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.09 08:49:06.356	0	THL
WENT UNACK Med	2024.04.09 08:33:58.357	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.09 08:34:44.352	0	STL
WENT UNACK Med	2024.04.09 08:28:12.253	_PAE-BMS-PLC_2	MTARD:_PAE-BMS-PLC_2.	Communications Fault - Arden Server 2 to Western Portal BMS PLC			2024.04.09 08:32:24.839	0	PKV
WENT UNACK Med	2024.04.09 08:28:12.000	_PAE-BMS-PLC	MTARD:_PAE-BMS-PLC.	Communications Fault - Arden Server 1 to Western Portal BMS PLC			2024.04.09 08:32:23.861	0	ARN
WENT UNACK Med	2024.04.09 08:16:37.080	PKV_TEP_0303_04_FG	Tunnel Drainage Pump - Function Group	Tunnel drainage pit level not dropping!			2024.04.09 08:16:38.449	0	PKV
WENT UNACK Med	2024.04.09 08:14:53.997	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.09 08:23:25.999	0	ARN
WENT UNACK Med	2024.04.09 07:30:00.004	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.09 07:30:17.999	0	ARN
WENT UNACK Med	2024.04.09 03:00:28.351	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door alarm bypassed!			2024.04.09 03:10:32.349	0	AZC
WENT UNACK Med	2024.04.08 20:15:22.358	TNC-W-PSD-018	State Library Platform 1 Zone 2 PSD 18	Door control unit communication lost			2024.04.08 20:16:22.355	0	STL
WENT UNACK Med	2024.04.08 17:45:08.216	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator stopped(emergency stop button activated!)			2024.04.08 17:45:16.105	0	PKV
WENT UNACK Med	2024.04.08 16:10:46.689	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Degraded			2024.04.08 16:10:50.688	0	SDU
WENT UNACK Med	2024.04.08 16:10:21.695	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Degraded			2024.04.08 16:10:25.689	0	SDU
WENT UNACK Med	2024.04.08 13:14:36.359	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.08 13:28:08.359	0	STL
WENT UNACK Med	2024.04.08 12:13:10.354	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door alarm bypassed!			2024.04.08 12:13:14.351	0	AZC
WENT UNACK Med	2024.04.08 12:01:30.349	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.08 12:02:22.355	0	AZC
WENT UNACK Med	2024.04.08 12:00:38.349	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.08 12:01:00.350	0	AZC
WENT UNACK Med	2024.04.08 11:26:39.880	AEN_SPP_0203_04_FG	Sewer Drainage Pit - Function Group	Sewer drainage pit not dropping!			2024.04.08 11:27:28.890	0	ARN
WENT UNACK Med	2024.04.08 08:51:18.478	PKV-S-STN	Parkville Station PSD System	PSD power fault (Surge protection or Earth failure)			2024.04.08 08:51:32.479	0	PKV
WENT UNACK Med	2024.04.08 08:42:52.462	TNC-E-PSD-005	State Library Platform 2 Zone 1 PSD 05	Door control unit communication lost			2024.04.08 08:44:02.464	0	STL
WENT UNACK Med	2024.04.08 08:40:14.459	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door control unit communication lost			2024.04.08 08:41:24.463	0	STL
WENT UNACK Med	2024.04.08 08:12:46.464	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door alarm bypassed!			2024.04.08 08:17:54.459	0	STL
WENT UNACK Med	2024.04.08 08:07:18.458	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door alarm bypassed!			2024.04.08 08:11:54.457	0	STL
WENT UNACK Med	2024.04.08 08:02:36.399	TNC-E-PSD-005	State Library Platform 2 Zone 1 PSD 05	Low motor current			2024.04.08 08:44:02.464	0	STL
WENT UNACK Low	2024.04.09 09:05:09.363	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.04.09 09:05:41.379	0	AZC
WENT UNACK Low	2024.04.09 09:03:53.960	AEN_AHU_1103_MVD_03	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.09 09:04:00.860	0	ARN
WENT UNACK Low	2024.04.09 09:00:31.881	AEN-FLS-0008	GF, AEN-FLS-0008, SCV1-RETAIL 1 Spr.F/S	Heat or smoke detector fault			2024.04.09 09:01:12.871	0	ARN
WENT UNACK Low	2024.04.09 08:53:56.024	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 			2024.04.09 08:57:03.021	0	AZC
WENT UNACK Low	2024.04.09 08:51:16.765	PAE_LFT_0001	Lift 1 BOH (B1 Basement to Level 1)	Lift safety feature fault			2024.04.09 08:51:17.768	0	SDU
WENT UNACK Low	2024.04.09 08:51:16.765	PAE_LFT_0002	Lift 2 BOH (Ground Floor to Level 1)	Lift safety feature fault			2024.04.09 08:51:17.768	0	SDU
WENT UNACK Low	2024.04.09 08:29:10.193	PKV-ASD-0048	B4U, PKV-ASD-0048 U/P CENTRE F1	Aspirating smoke detector fault			2024.04.09 08:37:35.129	0	PKV
WENT UNACK Low	2024.04.09 08:28:20.254	PKV-ASD-0060	B4U, PKV-ASD-0060 U/P CENTRE F1	Aspirating smoke detector fault			2024.04.09 08:37:37.331	0	PKV
WENT UNACK Low	2024.04.09 08:28:16.169	PKV-ASD-0047	B4U, PKV-ASD-0047 U/P CENTRE F1	Aspirating smoke detector fault			2024.04.09 08:41:47.129	0	PKV
WENT UNACK Low	2024.04.09 07:45:21.675	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.04.09 07:49:25.674	0	SDU
WENT UNACK Low	2024.04.09 07:44:27.564	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Door open too long			2024.04.09 08:37:33.967	0	ARN
WENT UNACK Low	2024.04.09 07:43:18.488	PKV_SDP_0103_04_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.04.09 07:43:58.485	0	PKV
WENT UNACK Low	2024.04.09 07:36:40.160	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.04.09 08:39:49.152	0	PKV
WENT UNACK Low	2024.04.09 07:34:50.167	PKV_FCU_0211_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.09 07:35:18.296	0	PKV
WENT UNACK Low	2024.04.09 07:28:42.732	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Unauthorised access			2024.04.09 07:29:36.439	0	ARN
WENT UNACK Low	2024.04.09 07:25:51.012	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Unauthorised access			2024.04.09 07:25:56.499	0	ARN
WENT UNACK Low	2024.04.09 07:21:47.808	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Door open too long			2024.04.09 07:22:46.540	0	ARN
WENT UNACK Low	2024.04.09 07:19:36.053	PDM_LFT_0001	Lift 1 BOH (B2 Basement to Ground Floor)	Lift monitoring lost 			2024.04.09 07:20:13.057	0	SDU
WENT UNACK Low	2024.04.09 07:13:02.137	PKV-ASD-0059	B4U, PKV-ASD-0059 U/P CENTRE F1	Aspirating smoke detector fault			2024.04.09 08:44:21.272	0	PKV
WENT UNACK Low	2024.04.09 06:55:41.705	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.04.09 07:03:08.729	0	SDU
WENT UNACK Low	2024.04.09 06:41:56.428	DMA_MCC_0401_ATS_01	DMA-MCC-0401-ESB-03 ATS	Automatic transfer switch unhealthy			2024.04.09 07:18:36.423	0	AZC
WENT UNACK Low	2024.04.09 06:33:23.785	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Unauthorised access			2024.04.09 07:21:30.538	0	ARN
WENT UNACK Low	2024.04.09 06:33:16.154	PKV_FCU_0207_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.09 06:37:30.182	0	PKV
WENT UNACK Low	2024.04.09 06:31:21.052	PKV_FCU_0211_MVD_01	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.09 06:38:36.157	0	PKV
WENT UNACK Low	2024.04.09 05:57:46.327	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.04.09 05:57:47.280	0	THL
WENT UNACK Low	2024.04.09 04:48:13.629	DMA_SDP_0109_10_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.04.09 04:49:20.608	0	AZC
WENT UNACK Low	2024.04.09 03:22:41.650	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.04.09 03:29:48.584	0	AZC
WENT UNACK Low	2024.04.08 23:06:21.005	AEN_SDP_0101_02_FG	Station Drainage Pit - Function Group	Station drainage pit not dropping!			2024.04.08 23:07:27.820	0	ARN
WENT UNACK Low	2024.04.08 23:03:59.052	AEN-ASD-0043	B1, AEN-ASD-0043, 705-1 STER - F1	Aspirating smoke detector fault			2024.04.08 23:05:20.117	0	ARN
WENT UNACK Low	2024.04.08 22:25:25.056	PKV_FCU_0403_MVD_03	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.08 22:29:35.050	0	PKV
WENT UNACK Low	2024.04.08 22:25:25.056	PKV_FCU_0403_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.08 22:29:34.155	0	PKV
WENT UNACK Low	2024.04.08 22:25:23.057	PKV_FCU_0207_SMD_04	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm			2024.04.08 22:29:37.051	0	PKV
WENT UNACK Low	2024.04.08 22:25:23.057	PKV_FCU_0207_SMD_05	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm			2024.04.08 22:29:36.170	0	PKV
WENT UNACK Low	2024.04.08 18:18:13.000	AEN_AHU_0103_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.04.08 18:57:27.772	0	ARN
WENT UNACK Low	2024.04.08 16:53:15.303	AEN_DOR_GF_246-2_1	Security Door (GF EAST) 	Door open too long			2024.04.08 17:05:55.894	0	ARN
WENT UNACK Low	2024.04.08 16:45:10.147	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.04.08 16:45:57.048	0	PKV
WENT UNACK Low	2024.04.08 16:20:04.788	AEN_AHU_0101_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.04.08 16:20:11.763	0	ARN
WENT UNACK Low	2024.04.08 16:14:04.787	AEN_AHU_0101_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.04.08 16:14:53.935	0	ARN
WENT UNACK Low	2024.04.08 16:10:31.696	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Degraded			2024.04.08 16:10:38.719	0	SDU
WENT UNACK Low	2024.04.08 16:10:21.695	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Degraded			2024.04.08 16:10:25.689	0	SDU
WENT UNACK Low	2024.04.08 15:57:46.544	DMA_FCU_0121_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 15:58:33.422	0	AZC
WENT UNACK Low	2024.04.08 15:57:46.544	DMA_FCU_0127_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 15:58:33.422	0	AZC
WENT UNACK Low	2024.04.08 15:55:51.410	DMA_FCU_1001_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 15:58:34.449	0	AZC
WENT UNACK Low	2024.04.08 15:51:22.027	AEN_DOR_GF_151-12_1	Access to office - Ground Floor	Door open too long			2024.04.09 06:52:03.233	0	ARN
WENT UNACK Low	2024.04.08 15:32:17.047	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.04.08 15:33:26.159	0	PKV
WENT UNACK Low	2024.04.08 14:50:41.369	AEN_DOR_B1_151-3_1	West BOH Corridor Entry - Concourse	Unauthorised access			2024.04.08 14:50:48.484	0	ARN
WENT UNACK Low	2024.04.08 14:40:14.075	AEN-ASD-0056	B1, AEN-ASD-0056, 602-3 TRAC SUB 3 - F1	Aspirating smoke detector fault			2024.04.08 14:40:55.033	0	ARN
WENT UNACK Low	2024.04.08 14:29:44.488	AEN_DOR_B1_ESC_STAIRS_04_2	East Emergency Stairs - Concourse	Unauthorised access			2024.04.08 14:29:44.629	0	ARN
WENT UNACK Low	2024.04.08 12:55:25.362	AEN_DOR_B2_ESC_STAIRS_04_4	Security Door (B2 EAST) 	Unauthorised access			2024.04.08 12:56:09.306	0	ARN
WENT UNACK Low	2024.04.08 12:55:25.281	AEN_DOR_B2_403-1_1	Security Door (B2 WEST) 	Unauthorised access			2024.04.08 12:55:25.302	0	ARN
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1137_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1138_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1139_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1140_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1141_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1141_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:42.518	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1141_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1141_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1141_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1142_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1143_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:29.493	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1144_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:30.568	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1145_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:30.568	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:30.579	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1201_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1201_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1201_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1202_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:30.579	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.656	DMA_FCU_1202_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:43.561	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.651	DMA_FCU_1125_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:28.403	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.651	DMA_FCU_1127_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:28.403	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.651	DMA_FCU_1127_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:28.403	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.651	DMA_FCU_1129_SMD_01	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:44.535	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.651	DMA_FCU_1129_SMD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.08 12:47:44.535	0	AZC
WENT UNACK Low	2024.04.08 12:24:16.641	DMA_FCU_1113_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.08 12:47:28.392	0	AZC
