Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.04.18 07:19:53.820	_Event_2	MTTHL:_Event_2.	License expires				0	AZC
CAME UNACK High	2024.04.17 17:28:35.904	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.17 17:27:36.894	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.17 16:27:32.714	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.17 16:26:46.712	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.17 16:25:46.709	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.17 16:05:31.707	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.17 14:41:46.901	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:41:35.899	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:40:53.900	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:40:12.912	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:13:41.894	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.17 14:13:40.892	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.17 12:56:58.197	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.17 12:56:58.174	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.17 12:56:58.037	AEN-W-EED-001	Arden Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.17 12:56:58.002	AEN-W-EED-001	Arden Platform 1 Zone 1 EED 01	EED opened!				0	ARN
CAME UNACK High	2024.04.17 11:16:54.997	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!				0	AZC
CAME UNACK High	2024.04.17 10:15:24.467	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 10:15:24.430	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 07:44:37.096	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.17 07:43:55.102	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.16 18:04:23.871	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.16 18:04:23.871	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.15 22:57:59.869	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.15 22:56:23.879	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.15 22:56:23.879	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.14 21:29:14.357	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:28:20.354	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:26.355	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:16.354	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:04:12.323	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 21:03:24.319	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 20:52:08.328	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 18:29:21.994	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 11:35:13.998	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 07:42:42.000	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 07:27:27.998	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 06:46:08.103	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.14 03:03:52.102	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 18:03:14.319	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.13 11:08:59.101	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 11:08:57.100	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK Med	2024.04.18 07:07:38.870	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Emergency Intercom Activated Level 2				0	AZC
CAME UNACK Med	2024.04.17 16:26:46.712	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.04.17 16:25:46.709	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:41:46.901	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:40:12.912	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:08:47.545	_AEN-BMS-PLC	Arden BMS PLC	Communications Fault - Arden Server 1 to Arden BMS PLC				0	ARN
CAME UNACK Med	2024.04.17 14:08:47.536	_AEN-BMS-PLC_2	Arden BMS PLC	Communications Fault - Arden Server 2 to Arden BMS PLC				0	PKV
CAME UNACK Med	2024.04.17 14:07:51.750	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:07:51.748	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:07:51.748	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:07:51.738	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:07:51.738	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:07:51.738	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift locked out due to high temperature!				0	ARN
CAME UNACK Med	2024.04.17 14:03:50.885	_AEN-BMS-PLC3	MTARD:_AEN-BMS-PLC3.	Communications Fault - Arden Server 1 to Arden BMS 3 PLC				0	ARN
CAME UNACK Med	2024.04.17 14:03:48.884	_AEN-BMS-PLC3_2	MTARD:_AEN-BMS-PLC3_2.	Communications Fault - Arden Server 2 to Arden BMS 3 PLC				0	PKV
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1	Arden Server 1	Communications Fault - Arden Server 1 to Arden PSD Servers				0	ARN
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden PSD Servers				0	PKV
CAME UNACK Med	2024.04.17 12:56:58.011	AEN-E-PSD-007	Arden Platform 2 Zone 1 PSD 07	Low motor current				0	ARN
CAME UNACK Med	2024.04.17 10:19:55.703	_Mod_Plc_1_2	Parkville Server 2	Communications Fault - Parkville Server 2 to Parkville PSD Servers				0	STL
CAME UNACK Med	2024.04.17 10:15:24.338	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!				0	PKV
CAME UNACK Med	2024.04.17 08:07:56.111	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.04.15 22:57:59.869	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.15 22:56:23.879	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.15 12:04:29.762	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.04.14 22:09:25.645	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD				0	ARN
CAME UNACK Med	2024.04.14 22:09:25.361	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD				0	AZC
CAME UNACK Med	2024.04.14 21:52:28.370	_Mod_Plc_1_2	MTSTL:_Mod_Plc_1_2.	Communications Fault - State Library Server 2 to State Library PSD Servers				0	THL
CAME UNACK Med	2024.04.14 21:52:28.361	_Mod_Plc_1	MTSTL:_Mod_Plc_1.	Communications Fault - State Library Server 1 to State Library PSD Servers				0	STL
CAME UNACK Med	2024.04.14 21:37:10.377	_Mod_Plc_1_2	MTTHL:_Mod_Plc_1_2.	Communications Fault - Town Hall Server 2 to Town Hall PSD Servers				0	AZC
CAME UNACK Med	2024.03.25 10:37:49.760	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.03.08 12:02:27.845	_RDBArchive	Anzac Server 1	RDB Connection Lost				0	AZC
CAME UNACK Low	2024.04.18 07:27:04.810	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.18 07:15:51.924	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.18 07:15:51.913	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.18 07:15:51.902	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.18 07:09:07.729	DMA_ACH_1003	Air Cooled Chillers	Communications lost alarm				0	AZC
CAME UNACK Low	2024.04.18 07:09:07.729	DMA_ACH_1001	Air Cooled Chillers	Communications lost alarm				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.821	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.758	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.758	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.743	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.733	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:42.827	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.18 07:07:42.827	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.18 07:07:42.814	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.18 07:07:42.814	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.870	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.18 06:43:32.916	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.17 23:46:12.106	SKP-DT-1001	Eastbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 23:05:58.108	SKP-DT-1006	Westbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 22:40:42.244	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.17 22:37:29.037	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.17 22:37:11.047	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.17 22:31:16.294	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.17 22:31:02.222	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.17 22:30:10.049	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.04.17 22:29:11.067	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.17 22:29:11.067	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.17 22:27:20.644	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.04.17 22:27:09.062	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.17 22:26:42.222	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.17 18:21:12.105	SKP-DT-1008	Westbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 17:16:11.710	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.04.17 16:12:03.720	AEN_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft Smoke Detection Unavailable 				0	SDU
CAME UNACK Low	2024.04.17 16:12:03.720	AEN_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft Smoke Detection Unavailable 				0	SDU
CAME UNACK Low	2024.04.17 14:48:55.726	PAE_LFT_0001	Lift 1 BOH (B1 Basement to Level 1)	Lift General Fault				0	SDU
CAME UNACK Low	2024.04.17 14:07:52.702	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.17 14:07:51.748	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.17 14:07:51.738	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.17 14:07:51.738	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.04.17 14:07:50.783	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift is not Operational				0	ARN
CAME UNACK Low	2024.04.17 13:36:35.666	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.17 13:22:57.838	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.17 12:56:58.013	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD isolated				0	ARN
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1007	Westbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1005	Westbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:40:26.332	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.328	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.325	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:24:47.218	AEN_DOR_B2_ESC_STAIRS_04_4	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.17 08:24:21.228	AEN_DOR_B2_ESC_STAIRS_04_1	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1004	Eastbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1002	Eastbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:03:13.113	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.17 07:36:46.770	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.17 07:07:04.460	PKV_HWH_1901_ENG_01	Hot Water - Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.17 07:07:04.460	PKV_ACH_1903_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.17 07:07:04.191	PKV_ACH_1901	Air Cooled Chillers	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.17 07:07:02.352	PKV_ACH_1901_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.16 22:43:43.012	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:42:34.192	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:35:28.118	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:32:36.117	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:30:52.124	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:23:19.030	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:21:02.160	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:13:30.129	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:12:27.015	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:10:58.190	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:06:19.022	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 22:05:42.112	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator stopped (braking distance exceeded)				0	PKV
CAME UNACK Low	2024.04.16 22:04:05.096	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 21:55:38.094	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 21:52:58.132	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 15:21:57.943	_ReduManager_2	Anzac Server 2	Server 2 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.16 13:56:40.820	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.16 12:11:24.908	AEN_DOR_B1_ESC_STAIRS_04_2	East Emergency Stairs - Concourse	Door open too long				0	ARN
CAME UNACK Low	2024.04.16 11:39:17.022	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.04.15 23:31:53.256	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.15 23:31:44.261	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.15 13:04:58.981	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.15 11:18:46.246	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.15 10:57:28.791	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1901	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1903	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_ACH_1903	Air Cooled Chillers	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:22.238	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.15 06:25:22.238	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.15 06:25:13.212	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.15 06:25:13.211	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.13 10:57:11.949	DMA-SPE-0928	B1, DMA-SPE-0928 OP MALE STAFF LCK 221-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.04.13 09:17:19.998	AEN-W-PSD-015	Arden Platform 1 Zone 2 PSD 15	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 09:07:02.358	TNC-E-PSD-012	State Library Platform 2 Zone 2 PSD 12	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 08:49:42.001	AEN-E-PSD-018	Arden Platform 2 Zone 2 PSD 18	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:49:16.002	AEN-E-PSD-015	Arden Platform 2 Zone 2 PSD 15	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:47:49.157	AEN_DOR_GF_246-2_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.13 08:44:39.998	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:40:33.997	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:40:13.997	AEN-W-PSD-008	Arden Platform 1 Zone 1 PSD 08	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:38:45.996	AEN-W-PSD-007	Arden Platform 1 Zone 1 PSD 07	PSD isolated				0	ARN
CAME UNACK Low	2024.04.13 08:07:06.356	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Speaker fault				0	STL
CAME UNACK Low	2024.04.12 18:00:41.028	AEN_DOR_GF_151-12_1	Access to office - Ground Floor	Door open too long				0	ARN
CAME UNACK Low	2024.04.08 12:14:35.212	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.08 08:03:36.183	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:27.826	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:22.855	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.977	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.100	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:20.211	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD isolated				0	THL
CAME UNACK Low	2024.03.25 10:37:49.767	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.03.25 10:37:49.756	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
WENT UNACK High	2024.04.18 07:07:39.010	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.18 07:07:47.957	0	AZC
WENT UNACK High	2024.04.18 07:07:39.010	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.18 07:07:47.957	0	AZC
WENT UNACK High	2024.04.17 23:50:52.858	SDU-Z-30122	ZONE 30122: TUN-XP-04 SDU-SPE-1004	Cross passage fire!			2024.04.17 23:52:53.925	0	SDU
WENT UNACK High	2024.04.17 16:10:05.707	S01_TunnelFunc	TVCS Operator Fire Emergency Section 01	Fire Emergency Mode Activated By Operator!			2024.04.17 16:12:03.710	0	SDU
WENT UNACK High	2024.04.17 14:11:02.688	S11_TunnelFunc	TVCS Operator Fire Emergency Section 11	Fire Emergency Mode Activated By Operator!			2024.04.17 14:13:40.714	0	SDU
WENT UNACK High	2024.04.17 14:07:50.814	SDU_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.17 14:07:51.810	0	SDU
WENT UNACK High	2024.04.17 14:07:50.814	AEN_TEP_0303_05_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.17 14:07:51.810	0	ARN
WENT UNACK High	2024.04.17 13:59:23.671	AEN_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.17 14:07:51.810	0	ARN
WENT UNACK High	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	PED safety loop fault!			2024.04.17 08:39:32.327	0	PKV
WENT UNACK High	2024.04.17 08:36:08.330	PKV-E-LCP	Parkville Platform 2 LCP	LCP Interlock Override fault!			2024.04.17 08:39:32.327	0	PKV
WENT UNACK High	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	PED safety loop fault!			2024.04.17 08:39:32.325	0	PKV
WENT UNACK High	2024.04.17 08:36:08.324	PKV-W-LCP	Parkville Platform 1 LCP	LCP Interlock Override fault!			2024.04.17 08:39:32.325	0	PKV
WENT UNACK High	2024.04.14 21:02:40.319	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door opened!			2024.04.17 08:36:08.330	0	PKV
WENT UNACK Med	2024.04.18 07:19:53.821	_Conn_event_0_2_to_driver_2_2	Town Hall Server 2	BMS PLC Driver Not Running (S7+)			2024.04.18 07:19:55.427	0	AZC
WENT UNACK Med	2024.04.18 07:19:53.821	_Conn_event_0_2_to_driver_1_2	Town Hall Server 2	TVCS PLC Driver Not Running (S7)			2024.04.18 07:19:54.973	0	AZC
WENT UNACK Med	2024.04.18 07:19:53.821	_Conn_event_0_2_to_ctrl_3_2	Town Hall Server 2	Control Manager Not Running - mtthl_scripts.lst			2024.04.18 07:19:56.826	0	AZC
WENT UNACK Med	2024.04.18 07:19:53.821	_Conn_event_0_2_to_ctrl_2_2	Town Hall Server 2	Control Manager Not Running - mtlib_scripts.lst			2024.04.18 07:19:56.628	0	AZC
WENT UNACK Med	2024.04.18 07:19:53.821	_Conn_event_0_2_to_ctrl_1_2	Town Hall Server 2	Control Manager Not Running - pvss_scripts.lst			2024.04.18 07:19:54.225	0	AZC
WENT UNACK Med	2024.04.18 07:19:07.300	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 1			2024.04.18 07:20:16.691	0	THL
WENT UNACK Med	2024.04.18 07:19:07.300	_Conn_dist_1_2_to_dist_6_2	Distributed Server 2	Connection lost to Town Hall Server 2 - Link 0			2024.04.18 07:20:16.830	0	THL
WENT UNACK Med	2024.04.18 07:19:07.299	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 0			2024.04.18 07:19:57.500	0	THL
WENT UNACK Med	2024.04.18 07:19:07.299	_Conn_dist_1_2_to_dist_6_2	Distributed Server 2	Connection lost to Town Hall Server 2 - Link 1			2024.04.18 07:20:36.573	0	THL
WENT UNACK Med	2024.04.18 07:07:38.870	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.04.18 07:10:56.746	0	AZC
WENT UNACK Med	2024.04.18 07:07:38.859	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.04.18 07:10:55.820	0	AZC
WENT UNACK Med	2024.04.18 07:07:38.859	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.04.18 07:10:55.820	0	AZC
WENT UNACK Med	2024.04.18 07:07:23.159	_DMA-BMS-PLC_2	MTAZC:_DMA-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Anzac BMS PLC			2024.04.18 07:07:28.659	0	ARN
WENT UNACK Med	2024.04.18 07:07:23.152	_DMA-BMS-PLC	MTAZC:_DMA-BMS-PLC.	Communications Fault - Anzac Server 1 to Anzac BMS PLC			2024.04.18 07:07:28.560	0	AZC
WENT UNACK Med	2024.04.17 16:30:48.819	_RDBArchive_2	Parkville Server 2	RDB Connection Lost			2024.04.17 16:38:46.859	0	STL
WENT UNACK Med	2024.04.17 16:27:24.688	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Degraded			2024.04.17 16:27:32.714	0	SDU
WENT UNACK Med	2024.04.17 16:25:43.698	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Degraded			2024.04.17 16:25:46.709	0	SDU
WENT UNACK Med	2024.04.17 16:24:58.961	_RDBArchive	Parkville Server 1	RDB Connection Lost			2024.04.17 16:39:48.217	0	PKV
WENT UNACK Med	2024.04.17 14:41:09.901	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	Degraded fans			2024.04.17 14:41:35.899	0	AZC
WENT UNACK Med	2024.04.17 14:40:07.912	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Degraded fans			2024.04.17 14:40:12.912	0	AZC
WENT UNACK Med	2024.04.17 12:54:55.683	AEN_BMSComm	Arden TVCS BMS PLC	HCS/ATS communication fault			2024.04.17 14:08:04.694	0	ARN
WENT UNACK Med	2024.04.17 11:25:25.492	PDM_LFT_0001	Lift 1 BOH (B2 Basement to Ground Floor)	Emergency Intercom Activated Level 4			2024.04.17 11:26:50.493	0	SDU
WENT UNACK Med	2024.04.17 11:16:01.391	DMA_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.04.17 12:33:32.390	0	AZC
WENT UNACK Med	2024.04.17 11:16:01.391	DMA_UPS_0402	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.17 12:33:32.390	0	AZC
WENT UNACK Med	2024.04.17 10:00:47.391	DMA_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.04.17 11:11:11.391	0	AZC
WENT UNACK Med	2024.04.17 10:00:47.391	DMA_UPS_0401	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.17 11:11:11.391	0	AZC
WENT UNACK Med	2024.04.17 08:51:44.106	AEN_SPP_0201_02_FG	Sewer Drainage Pit - Function Group	Sewer drainage pit not dropping!			2024.04.17 08:52:52.130	0	ARN
WENT UNACK Med	2024.04.17 08:38:36.324	PKV-S-STN	Parkville Station PSD System	Partial monitoring communication lost (WAGO I/O Module)			2024.04.17 08:39:32.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.337	PKV-E-PSD-030	Parkville Platform 2 Zone 3 PSD 30	Door control unit communication lost			2024.04.17 08:40:26.332	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-026	Parkville Platform 2 Zone 3 PSD 26	Door control unit communication lost			2024.04.17 08:40:26.332	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-025	Parkville Platform 2 Zone 3 PSD 25	Door control unit communication lost			2024.04.17 08:40:24.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-024	Parkville Platform 2 Zone 3 PSD 24	Door control unit communication lost			2024.04.17 08:40:26.332	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-029	Parkville Platform 2 Zone 3 PSD 29	Door control unit communication lost			2024.04.17 08:40:28.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-028	Parkville Platform 2 Zone 3 PSD 28	Door control unit communication lost			2024.04.17 08:40:26.332	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.335	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	Door control unit communication lost			2024.04.17 08:40:26.332	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-021	Parkville Platform 2 Zone 2 PSD 21	Door control unit communication lost			2024.04.17 08:40:24.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-020	Parkville Platform 2 Zone 2 PSD 20	Door control unit communication lost			2024.04.17 08:40:48.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-019	Parkville Platform 2 Zone 2 PSD 19	Door control unit communication lost			2024.04.17 08:40:28.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-018	Parkville Platform 2 Zone 2 PSD 18	Door control unit communication lost			2024.04.17 08:40:28.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-023	Parkville Platform 2 Zone 3 PSD 23	Door control unit communication lost			2024.04.17 08:40:28.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.334	PKV-E-PSD-022	Parkville Platform 2 Zone 3 PSD 22	Door control unit communication lost			2024.04.17 08:40:26.331	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-015	Parkville Platform 2 Zone 2 PSD 15	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-014	Parkville Platform 2 Zone 2 PSD 14	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-013	Parkville Platform 2 Zone 2 PSD 13	Door control unit communication lost			2024.04.17 08:40:24.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-012	Parkville Platform 2 Zone 2 PSD 12	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-017	Parkville Platform 2 Zone 2 PSD 17	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.333	PKV-E-PSD-016	Parkville Platform 2 Zone 2 PSD 16	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-009	Parkville Platform 2 Zone 1 PSD 09	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-008	Parkville Platform 2 Zone 1 PSD 08	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-007	Parkville Platform 2 Zone 1 PSD 07	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-006	Parkville Platform 2 Zone 1 PSD 06	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-011	Parkville Platform 2 Zone 2 PSD 11	Door control unit communication lost			2024.04.17 08:40:26.330	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.332	PKV-E-PSD-010	Parkville Platform 2 Zone 2 PSD 10	Door control unit communication lost			2024.04.17 08:40:24.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PSD-002	Parkville Platform 2 Zone 1 PSD 02	Door control unit communication lost			2024.04.17 08:40:26.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PSD-001	Parkville Platform 2 Zone 1 PSD 01	Door control unit communication lost			2024.04.17 08:40:24.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	Zone 3 PSD/EED safety loop failure			2024.04.17 08:39:32.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	Zone 2 PSD/EED safety loop failure			2024.04.17 08:39:32.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	Zone 1 PSD/EED safety loop failure			2024.04.17 08:39:32.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	PSD power fault! (UL)			2024.04.17 08:39:34.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	PSD power fault! (UH1 / UH2)			2024.04.17 08:39:38.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PLT	Parkville Platform 2	PSD signalling order fault!			2024.04.17 08:39:32.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-W-PSD-030	Parkville Platform 1 Zone 3 PSD 30	Door control unit communication lost			2024.04.17 08:40:28.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PSD-005	Parkville Platform 2 Zone 1 PSD 05	Door control unit communication lost			2024.04.17 08:40:26.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PSD-004	Parkville Platform 2 Zone 1 PSD 04	Door control unit communication lost			2024.04.17 08:40:26.329	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.330	PKV-E-PSD-003	Parkville Platform 2 Zone 1 PSD 03	Door control unit communication lost			2024.04.17 08:40:28.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-026	Parkville Platform 1 Zone 3 PSD 26	Door control unit communication lost			2024.04.17 08:40:26.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-025	Parkville Platform 1 Zone 3 PSD 25	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door control unit communication lost			2024.04.17 08:40:26.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-029	Parkville Platform 1 Zone 3 PSD 29	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-028	Parkville Platform 1 Zone 3 PSD 28	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.329	PKV-W-PSD-027	Parkville Platform 1 Zone 3 PSD 27	Door control unit communication lost			2024.04.17 08:40:26.328	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-021	Parkville Platform 1 Zone 2 PSD 21	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-020	Parkville Platform 1 Zone 2 PSD 20	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-019	Parkville Platform 1 Zone 2 PSD 19	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-018	Parkville Platform 1 Zone 2 PSD 18	Door control unit communication lost			2024.04.17 08:40:26.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	Door control unit communication lost			2024.04.17 08:40:28.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.328	PKV-W-PSD-022	Parkville Platform 1 Zone 3 PSD 22	Door control unit communication lost			2024.04.17 08:40:26.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-015	Parkville Platform 1 Zone 2 PSD 15	Door control unit communication lost			2024.04.17 08:40:28.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-014	Parkville Platform 1 Zone 2 PSD 14	Door control unit communication lost			2024.04.17 08:40:28.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-013	Parkville Platform 1 Zone 2 PSD 13	Door control unit communication lost			2024.04.17 08:40:26.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-012	Parkville Platform 1 Zone 2 PSD 12	Door control unit communication lost			2024.04.17 08:40:26.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-017	Parkville Platform 1 Zone 2 PSD 17	Door control unit communication lost			2024.04.17 08:40:26.327	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.326	PKV-W-PSD-016	Parkville Platform 1 Zone 2 PSD 16	Door control unit communication lost			2024.04.17 08:40:28.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-009	Parkville Platform 1 Zone 1 PSD 09	Door control unit communication lost			2024.04.17 08:40:28.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-008	Parkville Platform 1 Zone 1 PSD 08	Door control unit communication lost			2024.04.17 08:40:26.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-007	Parkville Platform 1 Zone 1 PSD 07	Door control unit communication lost			2024.04.17 08:40:28.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-006	Parkville Platform 1 Zone 1 PSD 06	Door control unit communication lost			2024.04.17 08:40:26.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-011	Parkville Platform 1 Zone 2 PSD 11	Door control unit communication lost			2024.04.17 08:40:26.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.325	PKV-W-PSD-010	Parkville Platform 1 Zone 2 PSD 10	Door control unit communication lost			2024.04.17 08:40:26.326	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PSD-002	Parkville Platform 1 Zone 1 PSD 02	Door control unit communication lost			2024.04.17 08:40:26.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PSD-001	Parkville Platform 1 Zone 1 PSD 01	Door control unit communication lost			2024.04.17 08:40:26.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-S-STN	Parkville Station PSD System	PSD power fault (Surge protection or Earth failure)			2024.04.17 08:36:34.324	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	Zone 3 PSD/EED safety loop failure			2024.04.17 08:39:32.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	Zone 2 PSD/EED safety loop failure			2024.04.17 08:39:32.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	Zone 1 PSD/EED safety loop failure			2024.04.17 08:39:32.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	PSD power fault! (UL)			2024.04.17 08:39:34.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	PSD power fault! (UH1 / UH2)			2024.04.17 08:39:38.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PLT	Parkville Platform 1	PSD signalling order fault!			2024.04.17 08:39:32.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PSD-005	Parkville Platform 1 Zone 1 PSD 05	Door control unit communication lost			2024.04.17 08:40:28.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	Door control unit communication lost			2024.04.17 08:40:28.325	0	PKV
WENT UNACK Med	2024.04.17 08:36:08.324	PKV-W-PSD-003	Parkville Platform 1 Zone 1 PSD 03	Door control unit communication lost			2024.04.17 08:40:28.325	0	PKV
WENT UNACK Med	2024.04.17 07:32:31.004	PKV_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.04.17 07:42:25.994	0	PKV
WENT UNACK Med	2024.04.17 07:32:31.004	PKV_UPS_0402	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.17 07:42:25.994	0	PKV
WENT UNACK Med	2024.04.16 15:21:38.997	_PDM-BMS-PLC	MTAZC:_PDM-BMS-PLC.	Communications Fault - Anzac Server 1 to Eastern Portal BMS PLC			2024.04.16 15:21:39.847	0	AZC
WENT UNACK Med	2024.04.16 15:21:37.908	_DMA-BMS-PLC3	MTAZC:_DMA-BMS-PLC3.	Communications Fault - Anzac Server 1 to Anzac BMS 3 PLC			2024.04.16 15:21:38.575	0	AZC
WENT UNACK Med	2024.04.16 14:28:27.977	_SYP-TIAS-PLC	MTDIST:_SYP-TIAS-PLC.	Communications Fault - Dist Server 1 to SYP TIAS PLC			2024.04.16 15:17:27.154	0	ARN
WENT UNACK Med	2024.04.16 14:13:22.190	_SYP-TIAS-PLC_2	MTDIST:_SYP-TIAS-PLC_2.	Communications Fault - Dist Server 2 to SYP TIAS PLC			2024.04.16 15:17:46.175	0	THL
WENT UNACK Med	2024.04.16 01:15:58.446	_PKV-BMS-PLC	MTPKV:_PKV-BMS-PLC.	Communications Fault - Parkville Server 1 to Parkville BMS PLC			2024.04.16 01:16:04.667	0	PKV
WENT UNACK Med	2024.04.16 01:00:59.777	_PAE-BMS-PLC	MTARD:_PAE-BMS-PLC.	Communications Fault - Arden Server 1 to Western Portal BMS PLC			2024.04.16 01:03:55.130	0	ARN
WENT UNACK Med	2024.04.16 01:00:46.075	_PKV-BMS-PLC3	MTPKV:_PKV-BMS-PLC3.	Communications Fault - Parkville Server 1 to Parkville BMS 3 PLC			2024.04.16 01:04:16.725	0	PKV
WENT UNACK Med	2024.04.16 01:00:41.298	_PKV-BMS-PLC3_2	MTPKV:_PKV-BMS-PLC3_2.	Communications Fault - Parkville Server 2 to Parkville BMS 3 PLC			2024.04.16 01:04:11.720	0	STL
WENT UNACK Med	2024.04.16 01:00:40.787	_PAE-BMS-PLC_2	MTARD:_PAE-BMS-PLC_2.	Communications Fault - Arden Server 2 to Western Portal BMS PLC			2024.04.16 01:04:10.954	0	PKV
WENT UNACK Med	2024.04.16 01:00:39.886	_PKV-TVC-PLC_2	MTPKV:_PKV-TVC-PLC_2.	Communications Fault - Parkville Server 2 to Parkville TVCS PLC			2024.04.16 01:04:21.495	0	STL
WENT UNACK Med	2024.04.16 01:00:39.884	_PKV-TVC-PLC	MTPKV:_PKV-TVC-PLC.	Communications Fault - Parkville Server 1 to Parkville TVCS PLC			2024.04.16 01:04:35.805	0	PKV
WENT UNACK Med	2024.04.16 01:00:39.721	_AEN-TVC-PLC_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden TVCS PLC			2024.04.16 01:04:12.343	0	PKV
WENT UNACK Med	2024.04.16 01:00:39.712	_AEN-TVC-PLC	Arden Server 1	Communications Fault - Arden Server 1 to Arden TVCS PLC			2024.04.16 01:04:29.096	0	ARN
WENT UNACK Med	2024.04.16 01:00:32.036	_PKV-BMS-PLC_2	MTPKV:_PKV-BMS-PLC_2.	Communications Fault - Parkville Server 2 to Parkville BMS PLC			2024.04.16 01:04:07.678	0	STL
WENT UNACK Med	2024.04.15 12:03:56.498	_Mod_Plc_3_2	MTPKV:_Mod_Plc_3_2.	Communications Fault - Parkville Server 2 to Parkville EWIS			2024.04.15 12:04:29.577	0	STL
WENT UNACK Med	2024.04.15 12:03:52.106	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway			2024.04.15 12:04:31.974	0	STL
WENT UNACK Med	2024.04.14 21:02:04.318	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.17 08:36:08.329	0	PKV
WENT UNACK Low	2024.04.18 07:27:04.812	AEN_DOR_GF_405-2_2	East Emergency Stairs - Ground Floor	Unauthorised access			2024.04.18 07:27:08.844	0	ARN
WENT UNACK Low	2024.04.18 07:19:54.268	_ReduManager_2	Town Hall Server 2	Server 2 - Passive			2024.04.18 07:20:05.429	0	AZC
WENT UNACK Low	2024.04.18 07:07:43.796	DMA_AHU_1103_MCV_01	Air Handling Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.18 07:07:47.828	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1202_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.18 07:10:42.880	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1202_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.18 07:10:50.736	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.18 07:10:42.880	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1201_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.18 07:10:42.880	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1201_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.18 07:10:42.880	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1201_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.18 07:10:42.880	0	AZC
WENT UNACK Low	2024.04.18 07:07:42.839	DMA_FCU_1201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.18 07:10:50.736	0	AZC
