Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.04.22 08:02:26.520	_Event_2	MTDIST:_Event_2.	License expires				0	THL
CAME UNACK High	2024.04.22 06:55:43.684	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.04.21 08:08:28.322	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.21 00:01:04.403	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.04.20 13:36:28.902	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:31:46.724	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:31:39.740	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:28:40.705	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:28:27.715	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:27:25.941	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.20 13:27:25.941	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:53:39.904	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.04.18 09:53:38.899	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.04.18 09:42:29.905	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:41:46.901	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 14:41:35.899	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.04.17 10:15:24.467	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 10:15:24.430	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.17 07:44:37.096	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.17 07:43:55.102	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.14 21:29:14.357	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:28:20.354	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:26.355	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:17:16.354	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.04.14 21:04:12.323	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 21:03:24.319	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 20:52:08.328	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.14 11:35:13.998	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 07:42:42.000	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.04.14 06:46:08.103	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.14 03:03:52.102	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 18:03:14.319	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.04.13 11:08:59.101	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.04.13 11:08:57.100	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK Med	2024.04.22 06:54:52.754	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Emergency Intercom Activated Level 2				0	AZC
CAME UNACK Med	2024.04.20 13:36:28.902	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:31:39.740	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:28:27.715	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.04.20 13:27:25.941	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.19 12:22:34.693	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 11:35:27.653	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 11:34:37.653	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.04.19 10:17:09.081	_PAE-BMS-PLC	MTARD:_PAE-BMS-PLC.	Communications Fault - Arden Server 1 to Western Portal BMS PLC				0	ARN
CAME UNACK Med	2024.04.19 10:17:09.079	_PAE-BMS-PLC_2	MTARD:_PAE-BMS-PLC_2.	Communications Fault - Arden Server 2 to Western Portal BMS PLC				0	PKV
CAME UNACK Med	2024.04.18 09:42:29.905	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:40:12.912	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.04.17 14:08:47.545	_AEN-BMS-PLC	Arden BMS PLC	Communications Fault - Arden Server 1 to Arden BMS PLC				0	ARN
CAME UNACK Med	2024.04.17 14:08:47.536	_AEN-BMS-PLC_2	Arden BMS PLC	Communications Fault - Arden Server 2 to Arden BMS PLC				0	PKV
CAME UNACK Med	2024.04.17 14:03:50.885	_AEN-BMS-PLC3	MTARD:_AEN-BMS-PLC3.	Communications Fault - Arden Server 1 to Arden BMS 3 PLC				0	ARN
CAME UNACK Med	2024.04.17 14:03:48.884	_AEN-BMS-PLC3_2	MTARD:_AEN-BMS-PLC3_2.	Communications Fault - Arden Server 2 to Arden BMS 3 PLC				0	PKV
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1	Arden Server 1	Communications Fault - Arden Server 1 to Arden PSD Servers				0	ARN
CAME UNACK Med	2024.04.17 12:57:28.526	_Mod_Plc_1_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden PSD Servers				0	PKV
CAME UNACK Med	2024.04.17 10:19:55.703	_Mod_Plc_1_2	Parkville Server 2	Communications Fault - Parkville Server 2 to Parkville PSD Servers				0	STL
CAME UNACK Med	2024.04.17 10:15:24.338	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!				0	PKV
CAME UNACK Med	2024.04.17 08:07:56.111	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.04.15 12:04:29.762	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.04.14 22:09:25.645	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD				0	ARN
CAME UNACK Med	2024.04.14 22:09:25.361	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD				0	AZC
CAME UNACK Med	2024.04.14 21:52:28.370	_Mod_Plc_1_2	MTSTL:_Mod_Plc_1_2.	Communications Fault - State Library Server 2 to State Library PSD Servers				0	THL
CAME UNACK Med	2024.04.14 21:52:28.361	_Mod_Plc_1	MTSTL:_Mod_Plc_1.	Communications Fault - State Library Server 1 to State Library PSD Servers				0	STL
CAME UNACK Med	2024.04.14 21:37:10.377	_Mod_Plc_1_2	MTTHL:_Mod_Plc_1_2.	Communications Fault - Town Hall Server 2 to Town Hall PSD Servers				0	AZC
CAME UNACK Med	2024.03.25 10:37:49.760	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.03.08 12:02:27.845	_RDBArchive	Anzac Server 1	RDB Connection Lost				0	AZC
CAME UNACK Low	2024.04.22 08:02:55.443	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.22 08:02:45.690	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.22 07:50:05.085	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.04.22 07:47:30.167	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.22 07:42:07.783	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:42:07.758	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.908	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.888	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:37:46.875	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.691	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.679	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 07:35:51.679	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.04.22 07:22:59.582	AEN_DOR_B1_151-3_1	West BOH Corridor Entry - Concourse	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.22 06:55:30.745	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.22 06:55:30.745	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.22 06:55:29.654	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 12:31:34.315	_ReduManager_2	Town Hall Server 2	Server 2 - Set active automatically				0	AZC
CAME UNACK Low	2024.04.21 09:58:46.858	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 09:58:46.858	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.21 09:50:51.029	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.21 09:50:51.029	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.21 08:02:31.027	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.21 08:02:31.027	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.21 07:59:46.837	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.04.21 07:59:46.837	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.20 20:03:26.652	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.04.20 19:42:07.050	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.04.20 18:39:34.736	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.04.20 16:27:22.155	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.20 09:46:43.960	AEN_DOR_GF_246-1_1	Security Door (GF WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.20 08:07:23.694	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_94_1_14750	Traction Section State Library Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_94_3_14752	Traction Section Town Hall Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_96_1_14800	Traction Section Town Hall to Anzac	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.694	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_88_1_14600	Traction Section Footscray west to Arden	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_89_1_14603	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_90_1_14650	Traction Section Arden Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_90_2_14651	Traction Section Arden to Parkville	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_91_1_14652	Traction Section Arden Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_91_2_14653	Traction Section Arden to Parkville section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.693	S_92_1_14700	Traction Section Parkville Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.04.20 08:07:23.691	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.04.20 08:06:01.424	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.19 22:19:35.087	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:18:32.107	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:11:14.197	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:09:35.109	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 22:07:19.013	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:57:27.016	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:55:48.094	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:41:10.120	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:39:55.097	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:38:44.211	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.19 21:04:05.261	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.04.19 14:19:23.864	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.19 13:01:55.251	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.04.19 12:05:47.694	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.19 09:50:44.104	SKP-DT-1003	Eastbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.18 16:02:17.904	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.18 14:14:04.484	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.821	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.760	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.758	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.747	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.743	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:47.733	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.04.18 07:07:38.859	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.04.17 23:46:12.106	SKP-DT-1001	Eastbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 23:05:58.108	SKP-DT-1006	Westbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 18:21:12.105	SKP-DT-1008	Westbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 14:48:55.726	PAE_LFT_0001	Lift 1 BOH (B1 Basement to Level 1)	Lift General Fault				0	SDU
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1005	Westbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 10:01:42.110	SKP-DT-1007	Westbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:40:26.332	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.328	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:40:26.325	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated				0	PKV
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1002	Eastbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.17 08:07:56.111	SKP-DT-1004	Eastbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.04.16 21:55:38.094	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 21:52:58.132	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.16 15:21:57.943	_ReduManager_2	Anzac Server 2	Server 2 - Set active automatically				0	ARN
CAME UNACK Low	2024.04.16 11:39:17.022	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1901	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:26:43.107	PKV_HWH_1903	Hot Water Boiler	Communications lost alarm				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:23.113	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.04.15 06:25:22.238	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.04.15 06:25:13.212	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.04.13 10:57:11.949	DMA-SPE-0928	B1, DMA-SPE-0928 OP MALE STAFF LCK 221-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.04.13 09:07:02.358	TNC-E-PSD-012	State Library Platform 2 Zone 2 PSD 12	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 08:07:06.356	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.04.13 06:51:36.352	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Speaker fault				0	STL
CAME UNACK Low	2024.04.08 12:14:35.212	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.04.08 08:03:36.183	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:27.826	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:22.855	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.977	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:21.100	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD isolated				0	THL
CAME UNACK Low	2024.04.08 08:03:20.211	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD isolated				0	THL
CAME UNACK Low	2024.03.25 10:37:49.767	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.03.25 10:37:49.756	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
WENT UNACK High	2024.04.21 15:02:09.548	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.04.21 15:02:20.834	0	AZC
WENT UNACK High	2024.04.21 10:59:30.446	_Event_2	MTSTL:_Event_2.	License OK			2024.04.21 11:34:19.707	0	THL
WENT UNACK High	2024.04.20 13:04:57.000	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.04.20 13:04:58.000	0	AZC
WENT UNACK High	2024.04.20 13:04:55.002	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!			2024.04.20 13:04:58.000	0	AZC
WENT UNACK High	2024.04.19 13:41:57.066	_Event_2	MTTHL:_Event_2.	License OK			2024.04.19 14:12:46.562	0	AZC
WENT UNACK High	2024.04.19 11:34:27.655	AEN_FIO_0040_CONC	Tunnel Vent. Zone S02 - Fire Confirmed at Concourse - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.04.19 11:34:28.673	0	ARN
WENT UNACK High	2024.04.19 11:34:27.655	AEN_FIO_0040_PLAT_0102	Tunnel Vent. Zone S02 - Fire Confirmed at Platform West - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.04.19 11:34:28.673	0	ARN
WENT UNACK High	2024.04.18 09:42:54.690	S11_TunnelFunc	TVCS Operator Fire Emergency Section 11	Fire Emergency Mode Activated By Operator!			2024.04.18 09:53:38.713	0	SDU
WENT UNACK Med	2024.04.22 08:02:47.792	_Conn_dist_1_2_to_dist_4_2	Distributed Server 2	Connection lost to Parkville Server 2 - Link 1			2024.04.22 08:03:27.559	0	THL
WENT UNACK Med	2024.04.22 08:02:47.498	_Conn_dist_1_2_to_dist_3_2	Distributed Server 2	Connection lost to Arden Server 2 - Link 0			2024.04.22 08:03:07.506	0	THL
WENT UNACK Med	2024.04.22 08:02:47.465	_Conn_dist_1_2_to_dist_5_2	Distributed Server 2	Connection lost to State Library Server 2 - Link 0			2024.04.22 08:03:07.484	0	THL
WENT UNACK Med	2024.04.22 08:02:47.463	_Conn_dist_1_2_to_dist_7_1	Distributed Server 2	Connection lost to Anzac Server 1 - Link 0			2024.04.22 08:03:07.502	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.827	_SYP-TIAS-PLC_2	MTDIST:_SYP-TIAS-PLC_2.	Communications Fault - Dist Server 2 to SYP TIAS PLC			2024.04.22 08:02:28.105	0	THL
WENT UNACK Med	2024.04.22 08:02:27.824	_SKP-TIAS-PLC_2	MTDIST:_SKP-TIAS-PLC_2.	Communications Fault - Dist Server 2 to SKP TIAS PLC			2024.04.22 08:02:28.279	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_7_2	Distributed Server 2	Connection lost to Anzac Server 2 - Link 1			2024.04.22 08:02:47.462	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_7_2	Distributed Server 2	Connection lost to Anzac Server 2 - Link 0			2024.04.22 08:03:07.501	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_7_1	Distributed Server 2	Connection lost to Anzac Server 1 - Link 1			2024.04.22 08:03:28.148	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_6_2	Distributed Server 2	Connection lost to Town Hall Server 2 - Link 1			2024.04.22 08:03:07.487	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_6_2	Distributed Server 2	Connection lost to Town Hall Server 2 - Link 0			2024.04.22 08:02:47.459	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_6_1	Distributed Server 2	Connection lost to Town Hall Server 1 - Link 1			2024.04.22 08:03:27.726	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_6_1	Distributed Server 2	Connection lost to Town Hall Server 1 - Link 0			2024.04.22 08:03:07.488	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_5_2	Distributed Server 2	Connection lost to State Library Server 2 - Link 1			2024.04.22 08:03:27.489	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_5_1	Distributed Server 2	Connection lost to State Library Server 1 - Link 1			2024.04.22 08:03:07.495	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_5_1	Distributed Server 2	Connection lost to State Library Server 1 - Link 0			2024.04.22 08:02:47.467	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_4_2	Distributed Server 2	Connection lost to Parkville Server 2 - Link 0			2024.04.22 08:03:07.493	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_4_1	Distributed Server 2	Connection lost to Parkville Server 1 - Link 1			2024.04.22 08:03:07.491	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_4_1	Distributed Server 2	Connection lost to Parkville Server 1 - Link 0			2024.04.22 08:02:48.120	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_3_2	Distributed Server 2	Connection lost to Arden Server 2 - Link 1			2024.04.22 08:03:27.490	0	THL
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_3_1	Distributed Server 2	Connection lost to Arden Server 1 - Link 1			2024.04.22 08:03:07.505	0	ARN
WENT UNACK Med	2024.04.22 08:02:27.416	_Conn_dist_1_2_to_dist_3_1	Distributed Server 2	Connection lost to Arden Server 1 - Link 0			2024.04.22 08:02:48.435	0	ARN
WENT UNACK Med	2024.04.22 08:02:26.520	_Conn_event_0_2_to_driver_1_2	Distributed Server 2				2024.04.22 08:02:27.610	0	THL
WENT UNACK Med	2024.04.22 08:02:26.520	_Conn_event_0_2_to_ctrl_4_2	Distributed Server 2				2024.04.22 08:02:28.821	0	THL
WENT UNACK Med	2024.04.22 08:02:26.520	_Conn_event_0_2_to_ctrl_3_2	MTDIST:_Conn_event_0_2_to_ctrl_3_2.	Control Manager Not Running - mtdist_scripts.lst			2024.04.22 08:02:28.619	0	THL
WENT UNACK Med	2024.04.22 08:02:26.520	_Conn_event_0_2_to_ctrl_2_2	Distributed Server 2	Control Manager Not Running - mtlib_scripts.lst			2024.04.22 08:02:28.419	0	THL
WENT UNACK Med	2024.04.22 08:02:26.520	_Conn_event_0_2_to_ctrl_1_2	Distributed Server 2	Control Manager Not Running - pvss_scripts.lst			2024.04.22 08:02:26.812	0	THL
WENT UNACK Med	2024.04.22 08:02:25.505	_RDBArchive_2	Distributed Server 2	RDB Connection Lost			2024.04.22 08:02:25.786	0	THL
WENT UNACK Med	2024.04.21 15:02:53.713	DMA_FCU_1115_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.22 06:54:22.881	0	AZC
WENT UNACK Med	2024.04.21 15:02:32.386	DMA_UPS_0402	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.21 15:03:00.389	0	AZC
WENT UNACK Med	2024.04.21 15:02:32.386	DMA_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.04.21 15:03:00.389	0	AZC
WENT UNACK Med	2024.04.21 15:02:07.853	DMA_FCU_1111_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 15:02:21.814	0	AZC
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_ctrl_1_2	State Library Server 2	Control Manager Not Running - pvss_scripts.lst			2024.04.21 12:33:11.829	0	THL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_ctrl_2_2	State Library Server 2	Control Manager Not Running - mtlib_scripts.lst			2024.04.21 12:33:14.232	0	THL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_ctrl_3_2	State Library Server 2	Control Manager Not Running - mtstl_scripts.lst			2024.04.21 12:33:14.437	0	THL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_driver_1_2	State Library Server 2	TVCS PLC Driver Not Running (S7)			2024.04.21 12:33:12.593	0	THL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_driver_2_2	State Library Server 2	BMS PLC Driver Not Running (S7+)			2024.04.21 12:33:12.993	0	THL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_event_0_1	State Library Server 2	Connection lost to Server 2 - Link 0			2024.04.21 12:33:25.102	0	STL
WENT UNACK Med	2024.04.21 12:33:11.395	_Conn_event_0_2_to_event_0_1	State Library Server 2	Connection lost to Server 2 - Link 1			2024.04.21 12:33:45.126	0	STL
WENT UNACK Med	2024.04.21 12:31:11.884	_Conn_event_0_1_to_ctrl_1_1	Town Hall Server 1	Control Manager Not Running - pvss_scripts.lst			2024.04.21 12:31:12.327	0	THL
WENT UNACK Med	2024.04.21 12:31:11.884	_Conn_event_0_1_to_ctrl_2_1	Town Hall Server 1	Control Manager Not Running - mtlib_scripts.lst			2024.04.21 12:31:14.831	0	THL
WENT UNACK Med	2024.04.21 12:31:11.884	_Conn_event_0_1_to_ctrl_3_1	Town Hall Server 1	Control Manager Not Running - mtthl_scripts.lst			2024.04.21 12:31:15.034	0	THL
WENT UNACK Med	2024.04.21 12:31:11.884	_Conn_event_0_1_to_driver_1_1	Town Hall Server 1	TVCS PLC Driver Not Running (S7)			2024.04.21 12:31:13.087	0	THL
WENT UNACK Med	2024.04.21 12:31:11.884	_Conn_event_0_1_to_driver_2_1	Town Hall Server 1	BMS PLC Driver Not Running (S7+)			2024.04.21 12:31:13.554	0	THL
WENT UNACK Med	2024.04.21 12:14:20.813	_Conn_dist_1_1_to_dist_5_1	Distributed Server 1	Connection lost to State Library Server 1 - Link 0			2024.04.21 12:14:38.045	0	ARN
WENT UNACK Med	2024.04.21 12:14:20.813	_Conn_dist_1_1_to_dist_5_1	Distributed Server 1	Connection lost to State Library Server 1 - Link 1			2024.04.21 12:14:55.253	0	ARN
WENT UNACK Med	2024.04.21 12:14:02.717	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 1			2024.04.21 12:14:22.822	0	THL
WENT UNACK Med	2024.04.21 12:14:02.716	_Conn_dist_1_1_to_dist_4_1	Distributed Server 1	Connection lost to Parkville Server 1 - Link 1			2024.04.21 12:14:22.820	0	ARN
WENT UNACK Med	2024.04.21 12:14:02.715	_Conn_dist_1_1_to_dist_3_1	Distributed Server 1	Connection lost to Arden Server 1 - Link 0			2024.04.21 12:14:37.040	0	ARN
WENT UNACK Med	2024.04.21 12:14:02.715	_Conn_dist_1_1_to_dist_3_1	Distributed Server 1	Connection lost to Arden Server 1 - Link 1			2024.04.21 12:14:22.821	0	ARN
WENT UNACK Med	2024.04.21 12:13:44.789	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 0			2024.04.21 12:31:16.044	0	ARN
WENT UNACK Med	2024.04.21 12:13:44.789	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 1			2024.04.21 12:31:35.101	0	ARN
WENT UNACK Med	2024.04.21 12:13:44.492	_Conn_dist_1_1_to_dist_5_2	Distributed Server 1	Connection lost to State Library Server 2 - Link 1			2024.04.21 12:33:15.697	0	THL
WENT UNACK Med	2024.04.21 12:13:44.491	_Conn_dist_1_1_to_dist_5_2	Distributed Server 1	Connection lost to State Library Server 2 - Link 0			2024.04.21 12:33:35.651	0	THL
WENT UNACK Med	2024.04.21 12:13:44.017	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection lost to Server 2 - Link 0			2024.04.21 12:33:25.435	0	THL
WENT UNACK Med	2024.04.21 12:13:44.017	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection lost to Server 2 - Link 1			2024.04.21 12:33:45.457	0	THL
WENT UNACK Med	2024.04.21 10:29:02.861	DMA_FCU_0103_04_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 10:29:08.761	0	AZC
WENT UNACK Med	2024.04.21 10:22:10.392	DMA_UPS_0401	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.21 10:25:06.390	0	AZC
WENT UNACK Med	2024.04.21 10:22:10.392	DMA_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.04.21 10:25:33.388	0	AZC
WENT UNACK Med	2024.04.21 09:35:31.044	PKV_UPS_0401	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.21 09:38:47.039	0	PKV
WENT UNACK Med	2024.04.21 09:35:31.044	PKV_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.04.21 09:38:47.039	0	PKV
WENT UNACK Med	2024.04.21 09:26:14.951	PKV_UPS_0402	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.04.21 09:29:24.952	0	PKV
WENT UNACK Med	2024.04.21 09:26:14.951	PKV_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.04.21 09:29:24.952	0	PKV
WENT UNACK Med	2024.04.21 09:21:05.115	PKV-FIP-0004	Parkville Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.04.21 09:29:33.119	0	PKV
WENT UNACK Med	2024.04.21 09:20:51.066	PKV-FIP-0003	Parkville Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.04.21 09:30:10.089	0	PKV
WENT UNACK Med	2024.04.21 09:20:37.071	PKV-FIP-0002	Parkville Station SHCIE Panel 2	Power supply to gas supression panel fault			2024.04.21 09:29:56.067	0	PKV
WENT UNACK Med	2024.04.21 09:19:21.981	PKV_FCU_1117_18_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 09:25:30.413	0	PKV
WENT UNACK Med	2024.04.21 09:19:21.981	PKV_FCU_1301_02_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 09:25:30.413	0	PKV
WENT UNACK Med	2024.04.21 09:19:21.967	PKV_FCU_1109_10_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 09:25:30.353	0	PKV
WENT UNACK Med	2024.04.21 09:19:21.967	PKV_FCU_1111_12_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 09:25:30.353	0	PKV
WENT UNACK Med	2024.04.21 09:01:47.037	DMA_FCU_0111_12_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 09:03:47.033	0	AZC
WENT UNACK Med	2024.04.21 06:57:00.833	DMA_FCU_1129_33_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.21 07:02:16.997	0	AZC
WENT UNACK Med	2024.04.20 19:41:52.397	PKV_FCU_1219_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.20 19:44:04.489	0	PKV
WENT UNACK Med	2024.04.20 18:20:22.975	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway			2024.04.20 18:21:21.001	0	STL
WENT UNACK Med	2024.04.20 13:36:13.898	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	Degraded fans			2024.04.20 13:36:28.902	0	PKV
WENT UNACK Med	2024.04.20 13:30:40.712	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Degraded			2024.04.20 13:31:46.724	0	SDU
WENT UNACK Med	2024.04.20 13:28:16.712	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Degraded			2024.04.20 13:28:27.715	0	SDU
WENT UNACK Med	2024.04.20 07:50:19.914	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	Degraded fans			2024.04.20 07:50:20.897	0	PKV
WENT UNACK Med	2024.04.19 18:19:30.949	DMA_FCU_1107_08_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.19 18:20:00.976	0	AZC
WENT UNACK Med	2024.04.19 14:12:46.565	_Conn_event_0_2_to_ctrl_1_2	Town Hall Server 2	Control Manager Not Running - pvss_scripts.lst			2024.04.19 14:12:46.957	0	AZC
WENT UNACK Med	2024.04.19 14:12:46.565	_Conn_event_0_2_to_ctrl_2_2	Town Hall Server 2	Control Manager Not Running - mtlib_scripts.lst			2024.04.19 14:12:49.474	0	AZC
WENT UNACK Med	2024.04.19 14:12:46.565	_Conn_event_0_2_to_ctrl_3_2	Town Hall Server 2	Control Manager Not Running - mtthl_scripts.lst			2024.04.19 14:12:49.683	0	AZC
WENT UNACK Med	2024.04.19 14:12:46.565	_Conn_event_0_2_to_driver_1_2	Town Hall Server 2	TVCS PLC Driver Not Running (S7)			2024.04.19 14:12:47.723	0	AZC
WENT UNACK Med	2024.04.19 14:12:46.565	_Conn_event_0_2_to_driver_2_2	Town Hall Server 2	BMS PLC Driver Not Running (S7+)			2024.04.19 14:12:48.199	0	AZC
WENT UNACK Med	2024.04.19 14:12:00.059	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 0			2024.04.19 14:13:04.220	0	THL
WENT UNACK Med	2024.04.19 12:04:35.634	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.04.19 12:04:44.731	0	AZC
WENT UNACK Med	2024.04.19 11:35:27.653	AEN_DMAComm	Domain TVCS PLC	HCS/ATS communication fault			2024.04.19 11:36:41.725	0	ARN
WENT UNACK Med	2024.04.19 11:35:27.653	AEN_PKVComm	Parkville TVCS PLC	HCS/ATS communication fault			2024.04.19 11:36:41.725	0	ARN
WENT UNACK Med	2024.04.19 11:34:37.653	AEN_BMSComm	Arden TVCS BMS PLC	HCS/ATS communication fault			2024.04.19 11:36:42.695	0	ARN
WENT UNACK Med	2024.04.19 11:28:12.872	PKV_AENComm	Arden TVCS PLC	HCS/ATS communication fault			2024.04.19 11:36:41.879	0	PKV
WENT UNACK Med	2024.04.19 11:27:17.896	DMA_AENComm	Arden TVCS PLC	HCS/ATS communication fault			2024.04.19 11:36:41.889	0	AZC
WENT UNACK Med	2024.04.18 11:52:50.164	_Conn_event_0_1_to_ctrl_3_1	Distributed Server 1	Control Manager Not Running - mtdist_scripts.lst			2024.04.18 11:52:51.099	0	ARN
WENT UNACK Med	2024.04.18 09:42:54.900	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Degraded fans			2024.04.18 09:53:39.904	0	AZC
WENT UNACK Med	2024.04.18 07:07:23.159	_DMA-BMS-PLC_2	MTAZC:_DMA-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Anzac BMS PLC			2024.04.18 07:07:28.659	0	ARN
WENT UNACK Med	2024.04.18 07:07:23.152	_DMA-BMS-PLC	MTAZC:_DMA-BMS-PLC.	Communications Fault - Anzac Server 1 to Anzac BMS PLC			2024.04.18 07:07:28.560	0	AZC
WENT UNACK Med	2024.04.16 15:21:38.997	_PDM-BMS-PLC	MTAZC:_PDM-BMS-PLC.	Communications Fault - Anzac Server 1 to Eastern Portal BMS PLC			2024.04.16 15:21:39.847	0	AZC
WENT UNACK Med	2024.04.16 15:21:37.908	_DMA-BMS-PLC3	MTAZC:_DMA-BMS-PLC3.	Communications Fault - Anzac Server 1 to Anzac BMS 3 PLC			2024.04.16 15:21:38.575	0	AZC
WENT UNACK Med	2024.04.16 14:28:27.977	_SYP-TIAS-PLC	MTDIST:_SYP-TIAS-PLC.	Communications Fault - Dist Server 1 to SYP TIAS PLC			2024.04.16 15:17:27.154	0	ARN
WENT UNACK Med	2024.04.16 01:00:39.721	_AEN-TVC-PLC_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden TVCS PLC			2024.04.16 01:04:12.343	0	PKV
WENT UNACK Med	2024.04.16 01:00:39.712	_AEN-TVC-PLC	Arden Server 1	Communications Fault - Arden Server 1 to Arden TVCS PLC			2024.04.16 01:04:29.096	0	ARN
WENT UNACK Low	2024.04.22 08:02:27.613	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.04.22 08:02:29.828	0	THL
WENT UNACK Low	2024.04.22 08:02:26.994	_ReduManager_2	Distributed Server 2	Server 2 - Passive			2024.04.22 08:02:45.689	0	THL
WENT UNACK Low	2024.04.22 08:02:26.520	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 0			2024.04.22 08:02:26.993	0	THL
WENT UNACK Low	2024.04.22 08:02:26.520	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 1			2024.04.22 08:03:23.418	0	ARN
WENT UNACK Low	2024.04.22 08:02:26.520	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 0			2024.04.22 08:03:03.395	0	ARN
WENT UNACK Low	2024.04.22 08:02:26.520	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 0			2024.04.22 08:02:27.416	0	THL
WENT UNACK Low	2024.04.22 08:01:41.980	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 1			2024.04.22 08:03:23.419	0	THL
WENT UNACK Low	2024.04.22 08:01:41.972	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 0			2024.04.22 08:03:03.397	0	THL
WENT UNACK Low	2024.04.22 07:47:16.206	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift safety feature fault			2024.04.22 07:51:08.178	0	PKV
WENT UNACK Low	2024.04.22 07:00:42.061	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Unauthorised access			2024.04.22 07:00:44.014	0	ARN
WENT UNACK Low	2024.04.22 06:55:29.654	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.04.22 06:55:30.759	0	AZC
WENT UNACK Low	2024.04.22 06:30:20.018	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Unauthorised access			2024.04.22 06:56:52.695	0	ARN
WENT UNACK Low	2024.04.22 05:11:42.956	AEN-ASD-0043	B1, AEN-ASD-0043, 705-1 STER - F1	Aspirating smoke detector fault			2024.04.22 05:13:04.029	0	ARN
WENT UNACK Low	2024.04.21 15:05:31.626	DMA_FCU_1202_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.22 06:54:17.749	0	AZC
WENT UNACK Low	2024.04.21 15:05:31.615	DMA_AHU_1103_MVD_02	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.22 06:54:17.715	0	AZC
WENT UNACK Low	2024.04.21 15:05:31.615	DMA_AHU_1103_MVD_03	Air Handling Unit - Outside Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.22 06:54:17.715	0	AZC
WENT UNACK Low	2024.04.21 15:05:31.615	DMA_AHU_1103_MVD_04	Air Handling Unit - CO2 Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.22 06:54:17.715	0	AZC
WENT UNACK Low	2024.04.21 15:04:47.719	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.04.22 06:54:53.658	0	AZC
WENT UNACK Low	2024.04.21 15:03:00.744	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.04.22 06:54:49.645	0	AZC
WENT UNACK Low	2024.04.21 15:02:15.647	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.04.21 15:02:51.653	0	AZC
WENT UNACK Low	2024.04.21 15:02:08.783	DMA_FCU_1103_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.04.21 15:02:17.844	0	AZC
WENT UNACK Low	2024.04.21 15:02:07.831	DMA_FCU_0121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.04.21 15:02:17.832	0	AZC
WENT UNACK Low	2024.04.21 15:02:07.831	DMA_FCU_0127_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.04.21 15:02:17.832	0	AZC
WENT UNACK Low	2024.04.21 12:33:11.899	_ReduManager_2	State Library Server 2	Server 2 - Passive			2024.04.21 12:33:16.075	0	THL
WENT UNACK Low	2024.04.21 11:41:52.742	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.04.21 11:45:57.709	0	AZC
WENT UNACK Low	2024.04.21 10:24:19.678	DMA_FCU_0201_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:19.678	DMA_FCU_0201_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:36.886	0	AZC
WENT UNACK Low	2024.04.21 10:24:19.678	DMA_FCU_0201_MVD_07	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:36.886	0	AZC
WENT UNACK Low	2024.04.21 10:24:19.665	DMA_AHU_0101_MVD_02	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:19.665	DMA_AHU_0101_MVD_04	Air Handling Unit - CO2 Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.679	DMA_FCU_1111_MVD_01	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.741	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.679	DMA_FCU_1111_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.741	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.679	DMA_FCU_1111_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.741	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.676	DMA_FCU_0201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.676	DMA_FCU_0201_MVD_08	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.735	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.666	DMA_FCU_0117_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.666	DMA_FCU_0117_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 10:24:18.666	DMA_FCU_0117_MVD_08	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.21 10:24:37.724	0	AZC
WENT UNACK Low	2024.04.21 09:51:46.202	PKV_FCU_0403_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.21 09:51:47.039	0	PKV
WENT UNACK Low	2024.04.21 09:49:54.299	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift monitoring lost 			2024.04.21 09:50:50.187	0	PKV
WENT UNACK Low	2024.04.21 09:49:53.039	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift monitoring lost 			2024.04.21 09:50:50.187	0	PKV
WENT UNACK Low	2024.04.21 09:49:50.188	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.04.21 09:50:51.018	0	PKV
WENT UNACK Low	2024.04.21 09:21:59.940	PKV_AHU_1301_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.04.21 09:26:30.185	0	PKV
WENT UNACK Low	2024.04.21 09:21:59.940	PKV_AHU_1301_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.04.21 09:27:54.286	0	PKV
WENT UNACK Low	2024.04.21 09:21:59.940	PKV_FCU_1401_MVD_03	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.21 09:27:50.184	0	PKV
WENT UNACK Low	2024.04.21 09:21:19.948	PKV_FCU_0201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.21 09:26:22.198	0	PKV
