Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
WENT UNACK High	2024.03.25 09:42:24.306	TSC-E-PSD-027	Town Hall Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:23.806	TSC-E-PSD-026	Town Hall Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:23.309	TSC-E-PSD-025	Town Hall Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:22.805	TSC-E-PSD-024	Town Hall Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:22.309	TSC-E-PSD-023	Town Hall Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:21.807	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:21.308	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:20.305	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:19.801	TSC-E-PSD-018	Town Hall Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:18.804	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:18.299	TSC-E-PSD-015	Town Hall Platform 2 Zone 2 PSD 15	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:17.802	TSC-E-PSD-014	Town Hall Platform 2 Zone 2 PSD 14	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.956	0	THL
WENT UNACK High	2024.03.25 09:42:17.303	TSC-E-PSD-013	Town Hall Platform 2 Zone 2 PSD 13	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:16.790	TSC-E-PSD-012	Town Hall Platform 2 Zone 2 PSD 12	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:16.289	TSC-E-PSD-011	Town Hall Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:15.266	TSC-E-PSD-009	Town Hall Platform 2 Zone 1 PSD 09	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:14.755	TSC-E-PSD-008	Town Hall Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:14.253	TSC-E-PSD-007	Town Hall Platform 2 Zone 1 PSD 07	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:13.752	TSC-E-PSD-006	Town Hall Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK High	2024.03.25 09:42:13.256	TSC-E-PSD-005	Town Hall Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!			2024.04.04 09:58:58.955	0	THL
WENT UNACK Med	2024.04.05 08:28:13.996	PKV_FCU_1111_12_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.05 08:29:22.894	0	PKV
WENT UNACK Med	2024.04.05 06:41:01.171	AEN_FCU_1007_08_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.05 06:43:21.108	0	ARN
WENT UNACK Med	2024.04.05 03:32:00.278	AEN-W-PSD-030	Arden Platform 1 Zone 3 PSD 30	Door control unit communication lost			2024.04.05 03:32:58.278	0	ARN
WENT UNACK Med	2024.04.04 14:59:30.172	PKV_FCU_1109_10_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.04.04 15:01:06.108	0	PKV
WENT UNACK Med	2024.04.04 11:31:56.277	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.04 11:40:04.279	0	ARN
WENT UNACK Med	2024.04.04 11:24:10.274	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door alarm bypassed!			2024.04.04 11:28:06.275	0	ARN
WENT UNACK Med	2024.04.04 11:09:16.272	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.04 11:21:12.274	0	ARN
WENT UNACK Med	2024.04.04 10:42:46.277	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door alarm bypassed!			2024.04.04 10:43:12.277	0	ARN
WENT UNACK Med	2024.04.04 09:22:16.477	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door alarm bypassed!			2024.04.04 09:26:54.478	0	PKV
WENT UNACK Med	2024.04.04 09:14:30.470	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door alarm bypassed!			2024.04.04 09:19:48.473	0	PKV
WENT UNACK Med	2024.04.04 09:03:42.467	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door alarm bypassed!			2024.04.04 09:08:34.470	0	PKV
WENT UNACK Med	2024.04.04 08:54:16.475	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door alarm bypassed!			2024.04.04 09:02:38.467	0	PKV
WENT UNACK Med	2024.03.27 14:11:26.183	DMA-FIP-0006	Anzac Station SHCIE Panel 6	Power supply to gas supression panel fault			2024.04.05 08:26:52.172	0	AZC
WENT UNACK Med	2024.03.25 09:45:05.520	DMA-FIP-0001	Anzac Station FDCIE Panel	Power supply to fire panel fault			2024.04.05 08:26:52.085	0	AZC
WENT UNACK Med	2024.03.25 09:41:28.114	DMA-FIP-0005	Anzac Station SHCIE Panel 5	Power supply to gas supression panel fault			2024.04.05 08:26:52.168	0	AZC
WENT UNACK Med	2024.03.25 09:41:27.871	DMA-FIP-0004	Anzac Station SHCIE Panel 4	Power supply to gas supression panel fault			2024.04.05 08:26:52.167	0	AZC
WENT UNACK Med	2024.03.25 09:41:27.625	DMA-FIP-0003	Anzac Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.04.05 08:26:52.165	0	AZC
WENT UNACK Med	2024.03.25 09:41:27.377	DMA-FIP-0002	Anzac Station SHCIE Panel 2	Power supply to gas supression panel fault			2024.04.05 08:26:52.164	0	AZC
WENT UNACK Low	2024.04.05 08:50:11.492	AEN_DOR_B1_151-3_1	West BOH Corridor Entry - Concourse	Unauthorised access			2024.04.05 08:50:18.501	0	ARN
WENT UNACK Low	2024.04.05 08:47:35.955	PKV_AHU_1303_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.04.05 08:50:22.828	0	PKV
WENT UNACK Low	2024.04.05 08:38:01.948	PKV_FCU_0403_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.05 08:46:23.962	0	PKV
WENT UNACK Low	2024.04.05 08:38:00.743	PKV_FCU_0403_MVD_03	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.05 08:46:23.962	0	PKV
WENT UNACK Low	2024.04.05 08:37:59.842	PKV_FCU_0207_SMD_05	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm			2024.04.05 08:46:24.823	0	PKV
WENT UNACK Low	2024.04.05 08:37:59.842	PKV_FCU_0207_SMD_04	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm			2024.04.05 08:46:25.960	0	PKV
WENT UNACK Low	2024.04.05 07:57:33.065	PKV_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.04.05 07:58:24.072	0	PKV
WENT UNACK Low	2024.04.05 07:50:06.251	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Unauthorised access			2024.04.05 07:50:11.419	0	ARN
WENT UNACK Low	2024.04.05 07:47:10.693	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access			2024.04.05 07:47:14.229	0	ARN
WENT UNACK Low	2024.04.05 07:47:03.226	AEN_DOR_B2_ESC_STAIRS_03_1	Security Door (B2 WEST) 	Unauthorised access			2024.04.05 07:47:10.733	0	ARN
WENT UNACK Low	2024.04.05 07:24:01.687	AEN_DOR_GF_401-1_1	Security Door (GF EAST) 	Unauthorised access			2024.04.05 07:24:06.342	0	ARN
WENT UNACK Low	2024.04.05 06:56:50.034	AEN_AHU_1103_MVD_03	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.05 06:56:51.043	0	ARN
WENT UNACK Low	2024.04.05 06:41:06.011	AEN_ESC_0007	Escalator 7 Bank 5 (Concourse  to Ground Floor)	Escalator communications lost			2024.04.05 06:41:25.014	0	ARN
WENT UNACK Low	2024.04.05 06:41:05.009	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.04.05 06:41:34.153	0	ARN
WENT UNACK Low	2024.04.05 06:41:03.189	AEN_ESC_0005	Escalator 5 Bank 5 (Concourse to Ground Floor)	Escalator communications lost			2024.04.05 06:41:25.004	0	ARN
WENT UNACK Low	2024.04.05 05:54:04.331	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.04.05 06:01:04.320	0	AZC
WENT UNACK Low	2024.04.04 17:19:24.169	AEN_AHU_0101_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.04.04 17:20:19.040	0	ARN
WENT UNACK Low	2024.04.04 17:19:24.169	AEN_AHU_0101_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.04.04 17:20:13.236	0	ARN
WENT UNACK Low	2024.04.04 16:47:34.175	AEN_AHU_1101_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.04.04 16:48:02.031	0	ARN
WENT UNACK Low	2024.04.04 16:47:34.175	AEN_AHU_1101_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.04.04 16:47:35.024	0	ARN
WENT UNACK Low	2024.04.04 16:41:03.804	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.04.04 16:41:04.768	0	THL
WENT UNACK Low	2024.04.04 16:34:53.234	AEN_DOR_B2_403-1_2	Security Door (B2 WEST) 	Unauthorised access			2024.04.04 16:34:58.523	0	ARN
WENT UNACK Low	2024.04.04 14:53:56.056	PKV_FCU_1110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.04 14:54:53.970	0	PKV
WENT UNACK Low	2024.04.04 14:24:45.613	AEN_DOR_GF_405-2_2	East Emergency Stairs - Ground Floor	Unauthorised access			2024.04.04 14:24:50.263	0	ARN
WENT UNACK Low	2024.04.04 14:19:51.988	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault			2024.04.05 07:58:26.994	0	ARN
WENT UNACK Low	2024.04.04 14:03:38.266	PKV_HWH_1901_ENG_10	Hot Water - Thermal Energy Meter	Communications lost alarm			2024.04.04 17:36:03.932	0	PKV
WENT UNACK Low	2024.04.04 13:56:34.954	PKV_HWH_1901_ENG_08	Hot Water - Thermal Energy Meter	Communications lost alarm			2024.04.04 17:36:04.864	0	PKV
WENT UNACK Low	2024.04.04 13:51:46.068	PKV_HWH_1901_ENG_06	Hot Water - Thermal Energy Meter	Communications lost alarm			2024.04.04 13:52:04.779	0	PKV
WENT UNACK Low	2024.04.04 13:42:46.178	PKV_ACH_1901_ENG_10	Air Cooled Chiller - Thermal Energy Meter	Communications lost alarm			2024.04.04 17:36:06.909	0	PKV
WENT UNACK Low	2024.04.04 13:42:46.178	PKV_ACH_1901_ENG_06	Air Cooled Chiller - Thermal Energy Meter	Communications lost alarm			2024.04.04 13:54:22.127	0	PKV
WENT UNACK Low	2024.04.04 13:24:08.187	DMA_FCU_1111_MVD_01	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.246	0	AZC
WENT UNACK Low	2024.04.04 13:24:08.187	DMA_FCU_0201_MVD_08	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 13:24:08.187	DMA_FCU_0201_MVD_07	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 13:24:08.187	DMA_FCU_0201_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 13:24:08.175	DMA_FCU_0119_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 13:22:39.243	DMA_AHU_0101_MVD_04	Air Handling Unit - CO2 Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.223	0	AZC
WENT UNACK Low	2024.04.04 13:22:39.243	DMA_AHU_0101_MVD_02	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.223	0	AZC
WENT UNACK Low	2024.04.04 13:22:37.225	DMA_FCU_1111_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.246	0	AZC
WENT UNACK Low	2024.04.04 13:22:37.225	DMA_FCU_1111_MVD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.246	0	AZC
WENT UNACK Low	2024.04.04 13:12:32.028	PKV_FCU_0305_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.04 13:17:03.955	0	PKV
WENT UNACK Low	2024.04.04 12:11:45.421	PKV-IVM-0008	B2, PKV-IVM-0008 S-03 Escape Stair 3 M/V	Heat or smoke detector fault			2024.04.04 14:22:49.521	0	PKV
WENT UNACK Low	2024.04.04 12:11:45.421	PKV-IVM-0010	B2, PKV-IVM-0010 S-03 Escape Stair 3 M/V	Heat or smoke detector fault			2024.04.04 14:22:49.521	0	PKV
WENT UNACK Low	2024.04.04 12:11:45.421	PKV-IVM-0013	B2, PKV-IVM-0013 S-03 Escape Stair 3 M/V	Heat or smoke detector fault			2024.04.04 14:22:49.521	0	PKV
WENT UNACK Low	2024.04.04 12:11:45.421	PKV-SPE-0206	B2, PKV-SPE-0206 FIRE LOBBY 406-16 C/S	Heat or smoke detector fault			2024.04.04 14:22:49.521	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.512	PKV-SPE-0199	B2, PKV-SPE-0199 FIRE LOBBY 406-16 C/S	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.511	PKV-SPE-0431	B2, PKV-SPE-0431 BOH Retail Riser 930-1	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.511	PKV-SPE-0497	B2, PKV-SPE-0497 FIRE LOBBY 406-16	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.511	PKV-SPE-0498	B2, PKV-SPE-0498 FIRE LOBBY 406-16	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.511	PKV-SPE-0501	B2, PKV-SPE-0501 BOH CORRIDOR 151-8	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.511	PKV-SPE-0430	B2, PKV-SPE-0430 Fire Lift Lobby 402-5 	Heat or smoke detector fault			2024.04.04 14:22:47.464	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.341	PKV-SPE-0381	B2, PKV-SPE-0381 Fire Corridor 402-5	Heat or smoke detector fault			2024.04.04 14:22:47.336	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.341	PKV-SPE-0382	B2, PKV-SPE-0382 Fire Corridor 402-5	Heat or smoke detector fault			2024.04.04 14:22:47.336	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.341	PKV-SPE-1119	B2, PKV-SPE-1119 Fire Corridor 402-5 C/S	Heat or smoke detector fault			2024.04.04 14:22:45.326	0	PKV
WENT UNACK Low	2024.04.04 12:11:43.341	PKV-SPE-1120	B2, PKV-SPE-1120 Fire Corridor 402-5 C/S	Heat or smoke detector fault			2024.04.04 14:22:47.336	0	PKV
WENT UNACK Low	2024.04.04 12:11:41.347	PKV-SPE-0383	B2, PKV-SPE-0383 RECYCLED WATER RM 889-1	Heat or smoke detector fault			2024.04.04 14:22:40.367	0	PKV
WENT UNACK Low	2024.04.04 12:11:41.347	PKV-SPE-0494	B2, PKV-SPE-0494 RECYCLED WATER RM 889-1	Heat or smoke detector fault			2024.04.04 14:22:40.367	0	PKV
WENT UNACK Low	2024.04.04 11:56:05.029	AEN_DOR_B1_ESC_STAIR_04_1	Security Door (B1 EAST) 	Unauthorised access			2024.04.04 11:56:32.725	0	ARN
WENT UNACK Low	2024.04.04 10:39:46.293	DMA_FCU_1201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.04.04 10:39:55.347	0	AZC
WENT UNACK Low	2024.04.04 10:01:27.231	DMA_FCU_1109_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:45:16.260	0	AZC
WENT UNACK Low	2024.04.04 10:01:27.231	DMA_FCU_1109_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:45:14.164	0	AZC
WENT UNACK Low	2024.04.04 10:01:27.231	DMA_FCU_0119_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:45.319	0	AZC
WENT UNACK Low	2024.04.04 10:00:47.218	DMA_FCU_0105_SMD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:44.150	0	AZC
WENT UNACK Low	2024.04.04 10:00:47.218	DMA_FCU_0105_SMD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:44.138	0	AZC
WENT UNACK Low	2024.04.04 10:00:15.329	DMA_FCU_0117_MVD_08	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 10:00:15.329	DMA_FCU_0117_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 10:00:15.329	DMA_FCU_0117_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 10:00:14.133	DMA_FCU_0201_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 15:43:43.236	0	AZC
WENT UNACK Low	2024.04.04 09:58:04.932	TSC-E-PSD-017	Town Hall Platform 2 Zone 2 PSD 17	Maintenance mode activated			2024.04.04 10:20:04.934	0	THL
WENT UNACK Low	2024.04.04 09:49:47.037	AEN_PMP_1903_VSD_01	Chilled Water Pump (VSD)	Communications lost alarm			2024.04.04 15:51:42.048	0	ARN
WENT UNACK Low	2024.04.04 09:38:04.928	TSC-W-PSD-016	Town Hall Platform 1 Zone 2 PSD 16	Maintenance mode activated			2024.04.04 09:57:00.937	0	THL
WENT UNACK Low	2024.04.04 09:25:01.249	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access			2024.04.04 09:25:25.052	0	PKV
WENT UNACK Low	2024.04.04 09:03:32.897	AEN_DOR_GF_246-1_1	Security Door (GF WEST) 	Door open too long			2024.04.04 09:04:30.605	0	ARN
WENT UNACK Low	2024.04.04 08:51:12.382	PKV-ASD-0013	B2, PKV-ASD-0013 Conc 102-3 Esc.14-16 F1	Aspirating smoke detector fault			2024.04.05 08:51:10.351	0	PKV
WENT UNACK Low	2024.04.04 08:51:05.168	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access			2024.04.04 08:51:08.292	0	PKV
WENT UNACK Low	2024.04.04 08:13:20.152	DMA_AHU_1103_MVD_04	Air Handling Unit - CO2 Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:45:03.217	0	AZC
WENT UNACK Low	2024.04.04 08:13:20.152	DMA_AHU_1103_MVD_03	Air Handling Unit - Outside Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:45:02.165	0	AZC
WENT UNACK Low	2024.04.04 08:13:20.152	DMA_AHU_1103_MVD_02	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:45:02.165	0	AZC
WENT UNACK Low	2024.04.04 08:07:04.016	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault			2024.04.04 11:58:15.021	0	SDU
WENT UNACK Low	2024.04.04 08:00:27.220	DMA-FPD-0006	B1, DMA-FPD-0006 SPF-0102 Plant Rm 802-1	Heat or smoke detector fault			2024.04.05 08:26:52.637	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.220	DMA-SPE-0262	B1, DMA-SPE-0262 RETAIL UNIT 901-2	Heat or smoke detector fault			2024.04.05 08:26:52.638	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.220	DMA-SPE-0349	B1, DMA-SPE-0349 RETAIL UNIT 901-2	Heat or smoke detector fault			2024.04.05 08:26:52.638	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.220	DMA-FPD-0005	B1, DMA-FPD-0005 SPF-0101 Plant Rm 802-1	Heat or smoke detector fault			2024.04.05 08:26:52.639	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-FPD-0007	B1, DMA-FPD-0007 FIRE SPF ROOM 1 802-1	Heat or smoke detector fault			2024.04.05 08:26:52.629	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-SPE-0255	B1, DMA-SPE-0255 RETAIL UNIT 901-3	Heat or smoke detector fault			2024.04.05 08:26:52.631	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-SPE-0259	B1, DMA-SPE-0259 RETAIL UNIT 901-1	Heat or smoke detector fault			2024.04.05 08:26:52.631	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-SPE-0263	B1, DMA-SPE-0263 RETAIL UNIT 901-2	Heat or smoke detector fault			2024.04.05 08:26:52.631	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-SPE-0670	GF, DMA-SPE-0670 LIFT DMA-LT-0004	Heat or smoke detector fault			2024.04.05 08:26:52.636	0	AZC
WENT UNACK Low	2024.04.04 08:00:27.219	DMA-FPD-0001	B1, DMA-FPD-0001 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.636	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.381	DMA-SPE-0569	B1, DMA-SPE-0569 FIRE LOBBY 406-8	Heat or smoke detector fault			2024.04.05 08:26:52.629	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.381	DMA-HTD-0121	B1, DMA-HTD-0121 CHANGE PLACE FAC. 110-1	Heat or smoke detector fault			2024.04.05 08:26:52.630	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.381	DMA-SPE-0701	B1, DMA-SPE-0701 CHANGE PLACE FAC. 110-1	Heat or smoke detector fault			2024.04.05 08:26:52.636	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0207	B1, DMA-SPE-0207 LV DB ROOM 653-1	Heat or smoke detector fault			2024.04.05 08:26:52.491	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0448	B1, DMA-SPE-0448 RISER	Heat or smoke detector fault			2024.04.05 08:26:52.619	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0580	B1, DMA-SPE-0580 STAFF BIKE STORE 290-1	Heat or smoke detector fault			2024.04.05 08:26:52.626	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0581	B1, DMA-SPE-0581 NON-HABIT VOID 297-1	Heat or smoke detector fault			2024.04.05 08:26:52.626	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0582	B1, DMA-SPE-0582 NON-HABIT VOID 297-1	Heat or smoke detector fault			2024.04.05 08:26:52.627	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0583	B1, DMA-SPE-0583 NON-HABIT VOID 297-1	Heat or smoke detector fault			2024.04.05 08:26:52.627	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.309	DMA-SPE-0584	B1, DMA-SPE-0584 FIRE LOBBY 406-8	Heat or smoke detector fault			2024.04.05 08:26:52.628	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.232	DMA-SPE-0545	B1, DMA-SPE-0545 FIRE SPF ROOM 1 802-1	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.232	DMA-SPE-0546	B1, DMA-SPE-0546 FIRE SPF ROOM 3 802-3	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.232	DMA-SPE-0561	B1, DMA-SPE-0561 OCS SPARE ROOM 245-1	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.232	DMA-SPE-0746	B2, DMA-SPE-0746 AIR LOCK 406-4	Heat or smoke detector fault			2024.04.05 08:26:52.486	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.232	DMA-SPE-0206	B1, DMA-SPE-0206 FIELD DEVICE RM 3 710-3	Heat or smoke detector fault			2024.04.05 08:26:52.491	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0219	B1, DMA-SPE-0219 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0220	B1, DMA-SPE-0220 HVAC PLANT ROOM 811-3	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0221	B1, DMA-SPE-0221 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0222	B1, DMA-SPE-0222 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0238	B1, DMA-SPE-0238 HVAC PLANT ROOM 811-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0239	B1, DMA-SPE-0239 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0240	B1, DMA-SPE-0240 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0241	B1, DMA-SPE-0241 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0242	B1, DMA-SPE-0242 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0430	B1, DMA-SPE-0430 HV RISER 620-1	Heat or smoke detector fault			2024.04.05 08:26:52.484	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0434	B1, DMA-SPE-0434 LV RISER 660-2	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0435	B1, DMA-SPE-0435 COMM'S RISER 701-1	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0436	B1, DMA-SPE-0436 COMM'S RISER 701-2	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.159	DMA-SPE-0437	B1, DMA-SPE-0437 MECHANICAL RISER 821-1	Heat or smoke detector fault			2024.04.05 08:26:52.485	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.158	DMA-SPE-0210	B1, DMA-SPE-0210 FIRE LOBBY 406-1	Heat or smoke detector fault			2024.04.05 08:26:52.481	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.158	DMA-SPE-0211	B1, DMA-SPE-0211 RETAIL PLANT RM 931-1	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.158	DMA-SPE-0212	B1, DMA-SPE-0212 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.158	DMA-SPE-0213	B1, DMA-SPE-0213 ECS PLANTROOM 1 801-1	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.158	DMA-SPE-0218	B1, DMA-SPE-0218 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.04.05 08:26:52.482	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.157	DMA-SPE-0195	B1, DMA-SPE-0195 GAS CYLINDER RM 409-2	Heat or smoke detector fault			2024.04.05 08:26:52.480	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.157	DMA-SPE-0197	B1, DMA-SPE-0197 GEN. EXH FAN RM 803-1	Heat or smoke detector fault			2024.04.05 08:26:52.480	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.157	DMA-SPE-0198	B1, DMA-SPE-0198 GEN. EXH FAN RM 803-1	Heat or smoke detector fault			2024.04.05 08:26:52.480	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.157	DMA-SPE-0199	B1, DMA-SPE-0199 GEN. EXH FAN RM 803-1	Heat or smoke detector fault			2024.04.05 08:26:52.481	0	AZC
WENT UNACK Low	2024.04.04 08:00:25.113	DMA-IVM-0020	B1, DMA-IVM-0020 ECS PLANT 801-1 Hyd.M/V	Heat or smoke detector fault			2024.04.05 08:26:52.421	0	AZC
WENT UNACK Low	2024.04.04 08:00:22.252	DMA-FLS-0007	GF DMA-FLS-0007 Entry Port 100-2 Spr.F/S	Heat or smoke detector fault			2024.04.05 08:26:52.410	0	AZC
WENT UNACK Low	2024.04.04 08:00:22.252	DMA-IVM-0031	B1, DMA-IVM-0031 Retail 901-02 Spr.MV	Heat or smoke detector fault			2024.04.05 08:26:52.422	0	AZC
WENT UNACK Low	2024.04.04 08:00:22.252	DMA-IVM-0040	B1, DMA-IVM-0040 Entry Port 100-2 Spr.MV	Heat or smoke detector fault			2024.04.05 08:26:52.422	0	AZC
WENT UNACK Low	2024.04.04 07:46:39.225	DMA_AHU_1101_MVD_04	Air Handling Unit - CO2 Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.221	0	AZC
WENT UNACK Low	2024.04.04 07:46:39.225	DMA_AHU_1101_MVD_03	Air Handling Unit - Outside Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.221	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.163	DMA_FCU_1201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:54.177	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.163	DMA_FCU_1201_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:55.347	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.163	DMA_FCU_1201_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:55.347	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.152	DMA_FCU_1141_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:32.194	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.152	DMA_FCU_1141_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.245	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.152	DMA_FCU_1141_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.245	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.152	DMA_FCU_1141_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.245	0	AZC
WENT UNACK Low	2024.04.04 07:46:38.108	DMA_AHU_1101_MVD_02	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.221	0	AZC
WENT UNACK Low	2024.04.04 07:45:58.153	DMA_FCU_1129_SMD_02	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.234	0	AZC
WENT UNACK Low	2024.04.04 07:45:58.153	DMA_FCU_1129_SMD_01	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.04.04 09:48:31.234	0	AZC
WENT UNACK Low	2024.04.04 07:11:28.808	AEN_DOR_B2_ESC_STAIRS_04_4	Security Door (B2 EAST) 	Unauthorised access			2024.04.04 09:48:38.155	0	ARN
WENT UNACK Low	2024.04.03 13:51:40.036	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift General Fault			2024.04.04 08:13:19.037	0	ARN
WENT UNACK Low	2024.03.28 09:51:17.461	PKV-ASD-0018	B2, PKV-ASD-0018 Conc Skylight 1 - F1	Aspirating smoke detector fault			2024.04.05 08:51:05.349	0	PKV
WENT UNACK Low	2024.03.25 11:18:37.777	PKV_MSB_0402_MFM_00	PKV-TRD-2212  Multi-function Meter	Communications lost alarm			2024.04.04 14:56:26.519	0	PKV
WENT UNACK Low	2024.03.25 11:18:32.777	PKV_MSB_0404_MFM_00	PKV-TRD-2214  Multi-function Meter	Communications lost alarm			2024.04.04 14:57:22.520	0	PKV
ACK High	2024.03.28 13:19:54.495	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!	2024.04.02 09:12:58.728	richard_fry		0	ARN
ACK High	2024.03.28 13:19:54.472	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!	2024.04.02 09:13:08.456	richard_fry		0	ARN
ACK High	2024.03.26 09:41:54.297	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!	2024.04.02 09:14:26.387	richard_fry		0	ARN
ACK High	2024.03.25 09:43:39.411	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!	2024.03.26 08:35:20.802	sergio_paniagua		0	SDU
ACK High	2024.03.25 09:43:39.329	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!	2024.03.26 08:35:12.841	sergio_paniagua		0	SDU
ACK High	2024.03.25 09:41:21.474	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!	2024.03.26 08:34:56.190	sergio_paniagua		0	AZC
ACK High	2024.03.25 09:41:20.953	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!	2024.03.26 08:35:12.755	sergio_paniagua		0	AZC
ACK High	2024.03.25 09:41:20.517	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!	2024.03.26 08:34:56.267	sergio_paniagua		0	AZC
ACK High	2024.03.25 09:41:20.174	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!	2024.03.26 08:34:56.356	sergio_paniagua		0	AZC
ACK High	2024.01.15 14:33:26.677	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.01.18 09:02:39.998	himanshu_kakkad		0	AZC
ACK High	2024.01.15 14:33:03.316	_Driver2	MTSTL:_Driver2.	Driver overloaded	2024.03.21 11:12:27.592	operator		0	THL
ACK Med	2024.03.25 10:37:49.805	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.803	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.802	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.799	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	THL
ACK Med	2024.03.25 10:37:49.798	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.796	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.795	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 10:37:49.793	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.03.25 15:58:37.659	eric_maddocks		0	ARN
ACK Med	2024.03.25 09:42:47.956	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable	2024.03.26 08:34:56.081	sergio_paniagua		0	SDU
ACK Med	2024.03.25 09:42:47.936	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable	2024.03.26 08:34:56.136	sergio_paniagua		0	SDU
ACK Med	2023.10.21 17:29:12.128	_RDBArchive_2	Parkville Server 2	RDB Connection Lost	2023.11.28 08:35:41.462	chris_lawson		0	STL
ACK Med	2023.10.21 17:29:12.125	_RDBArchive	Parkville Server 1	RDB Connection Lost	2023.11.28 08:35:41.462	chris_lawson		0	PKV
ACK Med	2023.10.10 08:29:54.232	_RDBArchive_2	Town Hall Server 2	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:54.231	_RDBArchive	Town Hall Server 1	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:53.877	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:53.243	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:52.927	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:50.304	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.671	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.030	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:12:51.271	_RDBArchive_2	State Library Server 2	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	THL
ACK Med	2023.10.10 08:12:51.268	_RDBArchive	State Library Server 1	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	STL
ACK Low	2024.04.04 10:28:05.967	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Unauthorised access	2024.04.04 10:28:20.599	kai_longley		0	ARN
ACK Low	2024.04.04 10:04:50.737	AEN_DOR_LG_ESC_STAIR_07_1	Security Door (LG WEST) 	Door open too long	2024.04.04 10:04:55.470	kai_longley		0	ARN
ACK Low	2024.04.04 10:04:30.760	AEN_DOR_LG_ESC_STAIR_07_1	Security Door (LG WEST) 	Unauthorised access	2024.04.04 10:04:35.384	kai_longley		0	ARN
ACK Low	2024.04.04 09:21:48.299	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Unauthorised access	2024.04.04 09:22:46.325	kai_longley		0	ARN
ACK Low	2024.04.01 11:26:40.411	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Unauthorised access	2024.04.02 10:16:33.132	richard_fry		0	ARN
ACK Low	2024.03.28 12:51:26.818	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault	2024.03.28 13:03:31.048	josh_estrada		0	PKV
ACK Low	2024.03.28 10:58:41.854	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault	2024.03.28 12:22:58.297	josh_estrada		0	PKV
ACK Low	2024.03.27 13:39:26.001	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift General Fault	2024.04.02 09:13:26.118	richard_fry		0	ARN
ACK Low	2024.03.27 13:27:02.062	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.04.02 14:59:56.829	richard_fry		0	ARN
ACK Low	2024.03.27 08:57:43.230	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift is not Operational	2024.03.27 09:18:19.704	himanshu_kakkad		0	ARN
ACK Low	2024.03.26 16:20:31.119	AEN_DOR_LG_405-3_2	Fire escape Corridor - Lower Ground Floor	Door open too long	2024.04.02 10:14:28.007	richard_fry		0	ARN
ACK Low	2024.03.26 16:20:31.006	AEN_DOR_B1_ESC_STAIRS_03_1	West Emergency Stairs - Concourse	Door open too long	2024.04.02 10:14:37.841	richard_fry		0	ARN
ACK Low	2024.03.26 11:05:59.648	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown	2024.03.26 11:06:08.800	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:59:37.774	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown	2024.03.26 10:59:44.951	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:58:20.171	S_94_2_14751	Traction Section State Library to Town Hall	Section Traction Power status Unknown	2024.03.26 10:58:24.277	sergio_paniagua		0	SDU
ACK Low	2024.03.26 10:52:37.824	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown	2024.03.26 10:52:51.956	sergio_paniagua		0	SDU
ACK Low	2024.03.25 09:43:36.438	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:35.839	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:34.096	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:32.518	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:32.159	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:31.613	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:30.849	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:30.160	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
ACK Low	2024.03.25 09:43:27.950	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost	2024.03.26 08:34:27.460	sergio_paniagua		0	AZC
