Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0010	Lift 10 FOH (B2 Basement to Ground Floor)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0011	Lift 11 BOH (B6 Basement to B5 Basement)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0012	Lift 12 BOH (B7 Basement to Ground Floor)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0013	Lift 13 FOH (B6 Basement to B5 Basement)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0014	Lift 14 BOH (B5 Basement to Ground Floor)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0015	Lift 15 BOH (B7 Basement to Ground Floor)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0016	Lift 16 BOH (B7 Basement to Level 1)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0017	Lift 17 BOH (Ground Floor to Level 3)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 07:55:23.982	TNC_LFT_0019	Lift 19 BOH (B5 Basement to B7 Basement)	Lift safety feature fault				0	STL
CAME UNACK Low	2024.07.30 06:52:56.256	DMA_DOR_GF_GF_1	Shrine Emergency Stairs - Ground	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.30 05:41:43.355	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.30 05:41:43.338	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.30 05:41:43.338	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.29 18:11:21.819	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 16:27:26.364	TSC_HCS_0001	Staff Protection/Rail Occupancy Status - Town Hall Signal 01	Staff Protection Switch fault				0	THL
CAME UNACK Low	2024.07.29 16:27:26.364	TSC_HCS_0002	Staff Protection/Rail Occupancy Status - Town Hall Signal 02	Staff Protection Switch fault				0	THL
CAME UNACK Low	2024.07.29 16:26:56.361	TSC_TEXA	Tunnel Ambient Temperature Control	Tunnel A  - Ambient Temperature Control Unavailable 				0	THL
CAME UNACK Low	2024.07.29 16:26:56.361	TSC_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 				0	THL
CAME UNACK Low	2024.07.29 13:43:23.658	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 13:43:15.757	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 12:38:11.551	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.07.29 12:37:55.562	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 12:30:25.519	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 12:19:23.539	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 12:19:23.539	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 11:25:20.495	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 11:25:12.480	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 10:48:35.760	PKV_DOR_B3_PKV-S-03_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 10:00:48.788	S_99_1_14861	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.772	S_98_1_14851	Traction Section Anzac to South yarra section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.758	S_97_3_14813	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.746	S_97_1_14811	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.731	S_96_3_14803	Traction Section Anzac Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.614	S_96_1_14801	Traction Section Town Hall to Anzac section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.340	S_95_5_14765	Traction Section Town Hall Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:48.233	S_95_3_14763	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:47.776	S_95_1_14761	Traction Section State Library Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:47.696	S_94_5_14755	Traction Section Town Hall Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:47.594	S_94_3_14753	Traction Section State Library to Town hall section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:47.291	S_94_1_14751	Traction Section State Library Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.957	S_93_3_14713	Traction Section Parkville to State Library section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.672	S_93_1_14711	Traction Section Parkville Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.627	S_92_3_14703	Traction Section Parkville to State Library section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.510	S_92_1_14701	Traction Section Parkville Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.431	S_91_3_14663	Traction Section Arden to Parkville section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.386	S_91_1_14661	Traction Section Arden Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.223	S_90_3_14653	Traction Section Arden to Parkville section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:46.063	S_90_1_14651	Traction Section Arden Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:45.989	S_89_1_14611	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 10:00:45.902	S_88_1_14601	Traction Section Footscray west to Arden section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 09:55:37.996	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 09:50:43.760	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 09:47:04.010	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 08:57:46.008	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.991	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.973	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.942	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.924	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.779	PKV_DOR_B3_151-18_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.643	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.611	PKV_DOR_B1_PKV-S-02_1	Security Door (B1 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.29 08:57:45.090	DMA_DOR_GF_GF_2	Shrine Emergency Stairs - Ground	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.29 08:57:45.079	DMA_DOR_B2_402-4_4	East Emergency Stairs - Platform	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.29 08:57:44.945	AEN_DOR_LG_405-3_1	Lower ground east - back of house emergency corridor	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.29 08:57:44.807	AEN_DOR_GF_151-12_1	Ground floor east - office stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.29 08:57:43.137	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.07.29 08:57:21.340	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.07.29 08:56:15.243	TSC_LFT_0017	Lift 17 BOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:14.872	TSC_LFT_0016	Lift 16 FOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:14.511	TSC_LFT_0015	Lift 15 BOH (B4 Basement to GF Ground Floor)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:14.138	TSC_LFT_0014	Lift 14 BOH (B6 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:13.773	TSC_LFT_0013	Lift 13 BOH (B4 Basement to GF Ground Floor)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:13.412	TSC_LFT_0012	Lift 12 BOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:13.028	TSC_LFT_0008	Lift 8 FOH (B3 Basement to B2 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:12.670	TSC_LFT_0007	Lift 7 FOH (B3 Basement to B2 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:12.296	TSC_LFT_0004	Lift 4 FOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:11.920	TSC_LFT_0003	Lift 3 FOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:11.560	TSC_LFT_0002	Lift 2 FOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:56:11.182	TSC_LFT_0001	Lift 1 FOH (B4 Basement to B3 Basement)	Lift safety feature fault				0	THL
CAME UNACK Low	2024.07.29 08:55:28.745	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 08:55:28.571	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.29 08:55:28.450	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 08:55:26.496	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.29 08:54:53.321	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:53.228	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:52.562	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:51.911	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:51.862	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.07.29 08:54:51.736	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:51.643	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:50.951	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:50.886	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.07.29 08:54:49.651	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.07.29 08:54:24.578	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.07.29 08:54:11.052	TSC_ESC_0044	Escalator 44 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:10.715	TSC_ESC_0044	Escalator 44 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:10.534	TSC_ESC_0044	Escalator 44 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:09.494	TSC_ESC_0043	Escalator 43 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:09.114	TSC_ESC_0043	Escalator 43 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:08.886	TSC_ESC_0043	Escalator 43 Bank 15 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:07.893	TSC_ESC_0042	Escalator 42 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:07.562	TSC_ESC_0042	Escalator 42 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:07.387	TSC_ESC_0042	Escalator 42 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:06.380	TSC_ESC_0041	Escalator 41 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:06.039	TSC_ESC_0041	Escalator 41 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:05.865	TSC_ESC_0041	Escalator 41 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:04.869	TSC_ESC_0040	Escalator 40 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:04.537	TSC_ESC_0040	Escalator 40 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:04.360	TSC_ESC_0040	Escalator 40 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:03.366	TSC_ESC_0039	Escalator 39 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:03.004	TSC_ESC_0039	Escalator 39 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:02.829	TSC_ESC_0039	Escalator 39 Bank 14 (B2 Basement to GF Ground Floor)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:01.813	TSC_ESC_0038	Escalator 38 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:54:01.480	TSC_ESC_0038	Escalator 38 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:54:01.297	TSC_ESC_0038	Escalator 38 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:54:00.297	TSC_ESC_0037	Escalator 37 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:59.956	TSC_ESC_0037	Escalator 37 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:59.783	TSC_ESC_0037	Escalator 37 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:58.780	TSC_ESC_0036	Escalator 36 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:58.447	TSC_ESC_0036	Escalator 36 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:58.268	TSC_ESC_0036	Escalator 36 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:57.262	TSC_ESC_0035	Escalator 35 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:56.917	TSC_ESC_0035	Escalator 35 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:56.744	TSC_ESC_0035	Escalator 35 Bank 13 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:55.747	TSC_ESC_0034	Escalator 34 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:55.416	TSC_ESC_0034	Escalator 34 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:55.235	TSC_ESC_0034	Escalator 34 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:54.245	TSC_ESC_0033	Escalator 33 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:53.906	TSC_ESC_0033	Escalator 33 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:53.733	TSC_ESC_0033	Escalator 33 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:52.736	TSC_ESC_0032	Escalator 32 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:52.401	TSC_ESC_0032	Escalator 32 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:52.212	TSC_ESC_0032	Escalator 32 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:51.207	TSC_ESC_0031	Escalator 31 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:50.869	TSC_ESC_0031	Escalator 31 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:50.696	TSC_ESC_0031	Escalator 31 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:49.705	TSC_ESC_0030	Escalator 30 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:49.374	TSC_ESC_0030	Escalator 30 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:49.192	TSC_ESC_0030	Escalator 30 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:48.198	TSC_ESC_0029	Escalator 29 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:47.860	TSC_ESC_0029	Escalator 29 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:47.686	TSC_ESC_0029	Escalator 29 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:46.678	TSC_ESC_0028	Escalator 28 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:46.341	TSC_ESC_0028	Escalator 28 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:46.163	TSC_ESC_0028	Escalator 28 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:45.147	TSC_ESC_0027	Escalator 27 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:44.804	TSC_ESC_0027	Escalator 27 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:44.626	TSC_ESC_0027	Escalator 27 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:43.625	TSC_ESC_0026	Escalator 26 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:43.289	TSC_ESC_0026	Escalator 26 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:43.106	TSC_ESC_0026	Escalator 26 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:42.095	TSC_ESC_0025	Escalator 25 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:41.760	TSC_ESC_0025	Escalator 25 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:41.585	TSC_ESC_0025	Escalator 25 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:40.572	TSC_ESC_0024	Escalator 24 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:40.233	TSC_ESC_0024	Escalator 24 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:40.051	TSC_ESC_0024	Escalator 24 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:39.049	TSC_ESC_0023	Escalator 23 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:38.714	TSC_ESC_0023	Escalator 23 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:38.539	TSC_ESC_0023	Escalator 23 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:37.538	TSC_ESC_0022	Escalator 22 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:37.193	TSC_ESC_0022	Escalator 22 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:37.007	TSC_ESC_0022	Escalator 22 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:36.011	TSC_ESC_0021	Escalator 21 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:35.681	TSC_ESC_0021	Escalator 21 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:35.507	TSC_ESC_0021	Escalator 21 Bank 8 (B2 Basement to B1 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:34.509	TSC_ESC_0020	Escalator 20 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:34.169	TSC_ESC_0020	Escalator 20 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:33.986	TSC_ESC_0020	Escalator 20 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:32.983	TSC_ESC_0019	Escalator 19 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:32.650	TSC_ESC_0019	Escalator 19 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:32.477	TSC_ESC_0019	Escalator 19 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:31.468	TSC_ESC_0018	Escalator 18 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:31.128	TSC_ESC_0018	Escalator 18 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:30.948	TSC_ESC_0018	Escalator 18 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:29.945	TSC_ESC_0017	Escalator 17 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:29.613	TSC_ESC_0017	Escalator 17 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:29.437	TSC_ESC_0017	Escalator 17 Bank 7 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:28.428	TSC_ESC_0016	Escalator 16 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:28.069	TSC_ESC_0016	Escalator 16 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:27.893	TSC_ESC_0016	Escalator 16 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:26.868	TSC_ESC_0015	Escalator 15 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:26.528	TSC_ESC_0015	Escalator 15 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:26.350	TSC_ESC_0015	Escalator 15 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:25.341	TSC_ESC_0014	Escalator 14 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:24.988	TSC_ESC_0014	Escalator 14 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:24.813	TSC_ESC_0014	Escalator 14 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:23.808	TSC_ESC_0013	Escalator 13 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:23.473	TSC_ESC_0013	Escalator 13 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:23.293	TSC_ESC_0013	Escalator 13 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:22.260	TNC_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 				0	SDU
CAME UNACK Low	2024.07.29 08:53:22.247	TSC_ESC_0012	Escalator 12 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:21.897	TSC_ESC_0012	Escalator 12 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:21.721	TSC_ESC_0012	Escalator 12 Bank 6 (B3 Basement to B2 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:20.698	TSC_ESC_0011	Escalator 11 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:20.351	TSC_ESC_0011	Escalator 11 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:20.169	TSC_ESC_0011	Escalator 11 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:19.139	TSC_ESC_0010	Escalator 10 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:18.794	TSC_ESC_0010	Escalator 10 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:18.613	TSC_ESC_0010	Escalator 10 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:17.591	TSC_ESC_0009	Escalator 9 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:17.238	TSC_ESC_0009	Escalator 9 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:17.045	TSC_ESC_0009	Escalator 9 Bank 5 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:16.020	TSC_ESC_0008	Escalator 8 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:15.679	TSC_ESC_0008	Escalator 8 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:15.496	TSC_ESC_0008	Escalator 8 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:14.461	TSC_ESC_0007	Escalator 7 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:14.101	TSC_ESC_0007	Escalator 7 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:13.911	TSC_ESC_0007	Escalator 7 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:12.863	TSC_ESC_0006	Escalator 6 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:12.514	TSC_ESC_0006	Escalator 6 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:12.322	TSC_ESC_0006	Escalator 6 Bank 4 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:11.283	TSC_ESC_0005	Escalator 5 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:10.918	TSC_ESC_0005	Escalator 5 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:10.742	TSC_ESC_0005	Escalator 5 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:09.725	TSC_ESC_0004	Escalator 4 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:09.392	TSC_ESC_0004	Escalator 4 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:09.210	TSC_ESC_0004	Escalator 4 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:08.185	TSC_ESC_0003	Escalator 3 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:07.839	TSC_ESC_0003	Escalator 3 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:07.662	TSC_ESC_0003	Escalator 3 Bank 3 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:06.649	TSC_ESC_0002	Escalator 2 Bank 2 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:06.304	TSC_ESC_0002	Escalator 2 Bank 2 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:06.117	TSC_ESC_0002	Escalator 2 Bank 2 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:53:05.053	TSC_ESC_0001	Escalator 1 Bank 1 (B4 Basement to B3 Basement)	Escalator stopped (skirt contact top left/right alarm)				0	THL
CAME UNACK Low	2024.07.29 08:53:04.698	TSC_ESC_0001	Escalator 1 Bank 1 (B4 Basement to B3 Basement)	Escalator stopped (foreign object trapped in handrail entry - bottom left)				0	THL
CAME UNACK Low	2024.07.29 08:53:04.516	TSC_ESC_0001	Escalator 1 Bank 1 (B4 Basement to B3 Basement)	Escalator stopped (tension fault - right) 				0	THL
CAME UNACK Low	2024.07.29 08:52:42.149	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:41.289	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:40.416	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:39.559	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:38.694	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:37.831	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:37.369	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator failed to transition to the commanded state				0	PKV
CAME UNACK Low	2024.07.29 08:52:36.932	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:36.111	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator stopped (brake mechanism fault)				0	PKV
CAME UNACK Low	2024.07.29 08:52:34.347	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:33.495	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.29 08:52:27.066	TNC_TEXA	Tunnel Ambient Temperature Control	Tunnel A  - Ambient Temperature Control Unavailable 				0	SDU
CAME UNACK Low	2024.07.29 08:52:11.658	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.07.29 08:52:06.245	TNC_HCS_0002	Staff Protection/Rail Occupancy Status - State Library Signal 02	Staff Protection Switch fault				0	STL
CAME UNACK Low	2024.07.29 08:52:06.233	TNC_HCS_0001	Staff Protection/Rail Occupancy Status - State Library Signal 01	Staff Protection Switch fault				0	STL
CAME UNACK Low	2024.07.29 08:51:34.730	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	PSD isolated				0	PKV
CAME UNACK Low	2024.07.29 08:51:21.458	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD isolated				0	STL
CAME UNACK Low	2024.07.29 08:51:20.261	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated				0	PKV
CAME UNACK Low	2024.07.29 08:51:19.184	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD isolated				0	AZC
CAME UNACK Low	2024.07.29 08:51:18.507	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	PSD isolated				0	AZC
CAME UNACK Low	2024.07.29 08:51:15.288	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated				0	PKV
CAME UNACK Low	2024.07.29 08:51:14.101	DMA-E-PSD-027	Anzac Platform 2 Zone 3 PSD 27	PSD isolated				0	AZC
CAME UNACK Low	2024.07.29 08:51:11.275	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	Speaker fault				0	AZC
CAME UNACK Low	2024.07.29 08:51:10.902	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	PSD isolated				0	AZC
CAME UNACK Low	2024.07.29 08:50:56.053	PKV-E-PSD-001	Parkville Platform 2 Zone 1 PSD 01	Door status indicator fault 				0	PKV
CAME UNACK Low	2024.07.29 08:50:55.804	PKV-E-PSD-001	Parkville Platform 2 Zone 1 PSD 01	PSD isolated				0	PKV
CAME UNACK Low	2024.07.29 08:46:37.655	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.655	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.655	S_98_1_14850	Traction Section Anzac to South yarra section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.655	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_91_1_14652	Traction Section Arden Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_91_2_14653	Traction Section Arden to Parkville section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_92_1_14700	Traction Section Parkville Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_92_2_14701	Traction Section Parkville to State Library section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_94_1_14750	Traction Section State Library Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_94_2_14751	Traction Section State Library to Town hall section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_94_3_14752	Traction Section Town Hall Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_96_1_14800	Traction Section Town Hall to Anzac section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.654	S_96_2_14801	Traction Section Anzac Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.653	S_88_1_14600	Traction Section Footscray west to Arden section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.653	S_89_1_14603	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.653	S_90_1_14650	Traction Section Arden Station section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.29 08:46:37.653	S_90_2_14651	Traction Section Arden to Parkville section A	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.16 09:41:04.710	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.07.16 09:41:04.708	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1				0	ARN
CAME UNACK Low	2024.07.16 09:41:04.703	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
CAME UNACK Low	2024.07.16 09:41:04.700	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1				0	ARN
CAME UNACK Low	2024.07.16 08:52:04.866	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
WENT UNACK High	2024.07.30 17:56:26.683	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Operator Initiated Fire Emergency Mode Is Active In The Station!			2024.07.30 17:57:19.689	0	SDU
WENT UNACK High	2024.07.30 16:27:02.553	TSC_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.07.30 16:27:14.566	0	THL
WENT UNACK High	2024.07.30 13:19:49.796	TNC-E-PSD-010	State Library Platform 2 Zone 2 PSD 10	PSD obstructed on opening or closing!			2024.07.30 13:20:01.790	0	STL
WENT UNACK High	2024.07.30 13:17:47.796	TNC-E-PSD-010	State Library Platform 2 Zone 2 PSD 10	Manual release activated!			2024.07.30 13:18:25.792	0	STL
WENT UNACK High	2024.07.30 13:13:07.799	TNC-E-PSD-009	State Library Platform 2 Zone 1 PSD 09	PSD obstructed on opening or closing!			2024.07.30 13:13:55.799	0	STL
WENT UNACK High	2024.07.30 13:11:23.791	TNC-E-PSD-009	State Library Platform 2 Zone 1 PSD 09	Manual release activated!			2024.07.30 13:12:01.795	0	STL
WENT UNACK High	2024.07.30 13:05:01.800	TNC-E-PSD-008	State Library Platform 2 Zone 1 PSD 08	PSD obstructed on opening or closing!			2024.07.30 13:05:15.793	0	STL
WENT UNACK High	2024.07.30 13:03:03.800	TNC-E-PSD-008	State Library Platform 2 Zone 1 PSD 08	Manual release activated!			2024.07.30 13:03:35.795	0	STL
WENT UNACK High	2024.07.30 12:57:35.796	TNC-E-PSD-007	State Library Platform 2 Zone 1 PSD 07	PSD obstructed on opening or closing!			2024.07.30 12:57:49.790	0	STL
WENT UNACK High	2024.07.30 12:55:45.794	TNC-E-PSD-007	State Library Platform 2 Zone 1 PSD 07	Manual release activated!			2024.07.30 12:56:17.791	0	STL
WENT UNACK High	2024.07.30 12:50:19.793	TNC-E-PSD-006	State Library Platform 2 Zone 1 PSD 06	PSD obstructed on opening or closing!			2024.07.30 12:50:35.794	0	STL
WENT UNACK High	2024.07.30 12:47:57.792	TNC-E-PSD-006	State Library Platform 2 Zone 1 PSD 06	Manual release activated!			2024.07.30 12:48:31.798	0	STL
WENT UNACK High	2024.07.30 12:42:09.797	TNC-E-PSD-005	State Library Platform 2 Zone 1 PSD 05	PSD obstructed on opening or closing!			2024.07.30 12:42:21.790	0	STL
WENT UNACK High	2024.07.30 12:38:57.791	TNC-E-PSD-005	State Library Platform 2 Zone 1 PSD 05	Manual release activated!			2024.07.30 12:39:29.792	0	STL
WENT UNACK High	2024.07.30 12:33:27.790	TNC-E-PSD-004	State Library Platform 2 Zone 1 PSD 04	PSD obstructed on opening or closing!			2024.07.30 12:33:41.794	0	STL
WENT UNACK High	2024.07.30 12:31:47.795	TNC-E-PSD-004	State Library Platform 2 Zone 1 PSD 04	Manual release activated!			2024.07.30 12:32:31.799	0	STL
WENT UNACK High	2024.07.30 12:24:57.797	TNC-E-PSD-003	State Library Platform 2 Zone 1 PSD 03	PSD obstructed on opening or closing!			2024.07.30 12:25:13.795	0	STL
WENT UNACK High	2024.07.30 12:20:39.797	TNC-E-PSD-003	State Library Platform 2 Zone 1 PSD 03	Manual release activated!			2024.07.30 12:23:43.795	0	STL
WENT UNACK High	2024.07.30 12:12:21.790	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Manual release activated!			2024.07.30 12:13:31.794	0	STL
WENT UNACK High	2024.07.30 11:59:25.795	TNC-E-PSD-001	State Library Platform 2 Zone 1 PSD 01	PSD obstructed on opening or closing!			2024.07.30 12:00:37.796	0	STL
WENT UNACK High	2024.07.30 11:54:51.798	TNC-E-PSD-001	State Library Platform 2 Zone 1 PSD 01	Manual release activated!			2024.07.30 11:55:23.791	0	STL
WENT UNACK High	2024.07.30 11:39:33.793	TNC-W-PSD-030	State Library Platform 1 Zone 3 PSD 30	PSD obstructed on opening or closing!			2024.07.30 11:39:45.790	0	STL
WENT UNACK High	2024.07.30 11:37:11.792	TNC-W-PSD-030	State Library Platform 1 Zone 3 PSD 30	Manual release activated!			2024.07.30 11:37:43.796	0	STL
WENT UNACK High	2024.07.30 11:30:27.797	TNC-W-PSD-029	State Library Platform 1 Zone 3 PSD 29	PSD obstructed on opening or closing!			2024.07.30 11:30:41.794	0	STL
WENT UNACK High	2024.07.30 11:26:13.797	TNC-W-PSD-029	State Library Platform 1 Zone 3 PSD 29	Manual release activated!			2024.07.30 11:26:49.790	0	STL
WENT UNACK High	2024.07.30 11:24:33.799	TNC-E-LCP	State Library Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.07.30 11:24:35.796	0	STL
WENT UNACK High	2024.07.30 11:24:31.798	TNC-E-LCP	State Library Platform 2 LCP	Emergency Stop activated from LCP!			2024.07.30 11:24:39.797	0	STL
WENT UNACK High	2024.07.30 11:22:28.554	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door opened!			2024.07.30 11:24:06.554	0	AZC
WENT UNACK High	2024.07.30 11:22:23.817	TNC-E-DDX-001	State Library Platform 2 Zone 2 DD 01	Driver Door Unscheduled Door Opening!			2024.07.30 11:23:59.822	0	STL
WENT UNACK High	2024.07.30 11:20:59.795	TNC-E-DDX-001	State Library Platform 2 Zone 2 DD 01	Driver Door opened!			2024.07.30 11:22:43.796	0	STL
WENT UNACK High	2024.07.30 11:19:23.793	TNC-E-EED-009	State Library Platform 2 Zone 1 EED 09	EED opened!			2024.07.30 11:19:45.791	0	STL
WENT UNACK High	2024.07.30 11:15:55.790	TNC-W-PSD-028	State Library Platform 1 Zone 3 PSD 28	PSD obstructed on opening or closing!			2024.07.30 11:16:13.794	0	STL
WENT UNACK High	2024.07.30 11:14:19.821	TNC-E-EED-009	State Library Platform 2 Zone 1 EED 09	EED Unscheduled Door Opening!			2024.07.30 11:22:19.818	0	STL
WENT UNACK High	2024.07.30 11:13:35.797	TNC-W-PSD-028	State Library Platform 1 Zone 3 PSD 28	Manual release activated!			2024.07.30 11:14:09.795	0	STL
WENT UNACK High	2024.07.30 11:08:21.799	TNC-W-PSD-027	State Library Platform 1 Zone 3 PSD 27	PSD obstructed on opening or closing!			2024.07.30 11:08:31.792	0	STL
