Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.07.21 21:09:32.884	_Driver2	MTTHL:_Driver2.	Driver overloaded				0	AZC
CAME UNACK High	2024.07.19 10:52:14.573	TNC_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.07.19 10:52:08.572	TNC_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.07.19 10:52:08.572	TNC_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.07.19 10:49:11.569	TNC_OCN_0101_02_DS	Over Concourse Exhaust Fan 01 - Franklin West Shaft	All fans inoperative!				0	SDU
CAME UNACK High	2024.07.19 10:49:11.569	TNC_OFN_0001_03_DS	Over Track Exhaust Fan 01 - A'Beckett Shaft	All fans inoperative!				0	SDU
CAME UNACK High	2024.07.19 10:49:11.569	TNC_TFN_0101_03_DS	Tunnel Ventilation Fan 03 - Franklin West Shaft	All fans inoperative!				0	SDU
CAME UNACK High	2024.07.19 10:49:11.569	TNC_TFN_0201_03_DS	Tunnel Ventilation Fan - Latrobe Shaft	All fans inoperative!				0	SDU
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_CONC_0102	Fire Confirmed - CBD North Station S06 - Concourse - Cavern B4	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_CONC_0304	Fire Confirmed - CBD North Station S06 - Concourse - Cavern B5	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_PLAT_0102	Fire Confirmed - CBD North Station S06 - Platform South - Cavern B6	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_PLAT_0304	Fire Confirmed - CBD North Station S06 - Platform Middle - Cavern B6	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_PLAT_0506	Fire Confirmed - CBD North Station S06 - Platform North - Cavern B6	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_RE0207	Retail Room 901-05 - Fire Confirmed	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.19 10:49:11.569	TNC_FIO_0001_RE0208	Retail Room 901-06 - Fire Confirmed	Shaft smoke detection unavailable!				0	STL
CAME UNACK High	2024.07.18 13:49:42.673	PKV-W-EED-005	Parkville Platform 1 Zone 1 EED 05	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.18 13:49:08.671	PKV-W-EED-003	Parkville Platform 1 Zone 1 EED 03	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.18 13:49:02.672	PKV-W-EED-002	Parkville Platform 1 Zone 1 EED 02	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.18 13:47:50.672	PKV-W-EED-001	Parkville Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.18 12:12:58.919	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.07.18 12:12:30.916	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.07.18 12:12:29.895	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.07.17 12:19:58.658	PKV-E-PSD-028	Parkville Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.17 10:18:42.654	PKV-W-PSD-001	Parkville Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.17 10:14:10.653	PKV-W-PSD-002	Parkville Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.17 07:51:51.501	DMA-E-EED-035	Anzac Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:52:06.793	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.730	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.667	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.605	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.543	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.481	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.418	SKP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:52:06.356	SKP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.07.16 08:51:57.977	PKV_ROL_RNERV_W	West Tunnel RNERV Roller Door	RNERV crane arm extended over tracks!				0	SDU
CAME UNACK High	2024.07.16 08:50:23.741	TSC-W-PED-002	Town Hall Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:50:23.728	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:49:59.512	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:49:59.500	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:49:49.276	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:49:49.263	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:48:00.340	DMA-W-EED-014	Anzac Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:59.363	TNC-W-EED-028	State Library Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:59.216	TNC-W-EED-024	State Library Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:58.758	TNC-W-EED-004	State Library Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:58.611	TNC-W-DDX-001	State Library Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:57.929	TNC-E-EED-011	State Library Platform 2 Zone 1 EED 11	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:47.860	SDU_STP_0401_02_DS	Stormwater Pump - Duty Selection	Risk of track flooding!				0	SDU
CAME UNACK High	2024.07.16 08:47:45.428	AEN-E-EED-035	Arden Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:45.316	AEN-E-EED-031	Arden Platform 2 Zone 3 EED 31	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:45.203	AEN-E-EED-028	Arden Platform 2 Zone 3 EED 28	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:45.090	AEN-E-EED-024	Arden Platform 2 Zone 3 EED 24	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.978	AEN-E-EED-018	Arden Platform 2 Zone 1 EED 18	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.865	AEN-E-EED-014	Arden Platform 2 Zone 1 EED 14	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.752	AEN-E-EED-011	Arden Platform 2 Zone 1 EED 11	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.641	AEN-E-EED-007	Arden Platform 2 Zone 1 EED 07	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.526	AEN-E-EED-004	Arden Platform 2 Zone 1 EED 04	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:44.411	AEN-E-DDX-001	Arden Platform 2 Zone 2 DD 01	Driver Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:40.989	PKV-W-EED-038	Parkville Platform 1 Zone 3 EED 38	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:40.860	PKV-W-EED-035	Parkville Platform 1 Zone 3 EED 35	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:40.732	PKV-W-EED-031	Parkville Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:40.603	PKV-W-EED-028	Parkville Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:40.473	PKV-W-EED-024	Parkville Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:38.846	TNC-W-EED-037	State Library Platform 1 Zone 3 EED 37	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:38.547	TNC-W-EED-027	State Library Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:35.754	DMA-W-EED-013	Anzac Platform 1 Zone 1 EED 13	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:35.540	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:35.525	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:35.083	DMA-E-EED-023	Anzac Platform 2 Zone 3 EED 23	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:33.937	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:33.923	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:32.952	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:32.938	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:29.793	AEN-E-EED-037	Arden Platform 2 Zone 3 EED 37	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.681	AEN-E-EED-034	Arden Platform 2 Zone 3 EED 34	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.569	AEN-E-EED-030	Arden Platform 2 Zone 3 EED 30	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.455	AEN-E-EED-027	Arden Platform 2 Zone 3 EED 27	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.341	AEN-E-EED-023	Arden Platform 2 Zone 3 EED 23	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.227	AEN-E-EED-017	Arden Platform 2 Zone 1 EED 17	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.114	AEN-E-EED-013	Arden Platform 2 Zone 1 EED 13	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:29.001	AEN-E-EED-010	Arden Platform 2 Zone 1 EED 10	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:28.888	AEN-E-EED-006	Arden Platform 2 Zone 1 EED 06	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:28.774	AEN-E-EED-003	Arden Platform 2 Zone 1 EED 03	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:28.657	AEN-E-DDX-002	Arden Platform 2 Zone 2 DD 02	Driver Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:25.588	PKV-W-EED-037	Parkville Platform 1 Zone 3 EED 37	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:25.458	PKV-W-EED-034	Parkville Platform 1 Zone 3 EED 34	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:25.329	PKV-W-EED-030	Parkville Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:25.200	PKV-W-EED-027	Parkville Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:25.071	PKV-W-EED-023	Parkville Platform 1 Zone 3 EED 23	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:23.469	TNC-W-EED-036	State Library Platform 1 Zone 3 EED 36	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:23.321	TNC-W-EED-033	State Library Platform 1 Zone 3 EED 33	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:23.097	TNC-W-EED-026	State Library Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:22.100	TNC-E-EED-021	State Library Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:15.927	DMA-E-EED-022	Anzac Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:47:12.359	PKV-W-EED-040	Parkville Platform 1 Zone 3 EED 40	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:12.232	PKV-W-EED-036	Parkville Platform 1 Zone 3 EED 36	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:12.104	PKV-W-EED-033	Parkville Platform 1 Zone 3 EED 33	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:11.977	PKV-W-EED-029	Parkville Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:11.837	PKV-W-EED-026	Parkville Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:11.710	PKV-W-EED-022	Parkville Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:11.268	AEN-E-EED-036	Arden Platform 2 Zone 3 EED 36	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:11.153	AEN-E-EED-033	Arden Platform 2 Zone 3 EED 33	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:11.040	AEN-E-EED-029	Arden Platform 2 Zone 3 EED 29	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.926	AEN-E-EED-026	Arden Platform 2 Zone 3 EED 26	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.813	AEN-E-EED-022	Arden Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.698	AEN-E-EED-021	Arden Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.586	AEN-E-EED-016	Arden Platform 2 Zone 1 EED 16	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.473	AEN-E-EED-009	Arden Platform 2 Zone 1 EED 09	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:10.353	AEN-E-EED-002	Arden Platform 2 Zone 1 EED 02	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:47:06.314	TNC-W-PSD-030	State Library Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:05.717	TNC-W-PSD-029	State Library Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:05.112	TNC-W-PSD-028	State Library Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:04.514	TNC-W-PSD-027	State Library Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:03.922	TNC-W-PSD-026	State Library Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:03.331	TNC-W-PSD-025	State Library Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:03.221	TSC-W-PSD-030	Town Hall Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:02.548	TSC-W-PSD-029	Town Hall Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:01.878	TSC-W-PSD-028	Town Hall Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:01.206	TSC-W-PSD-027	Town Hall Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:01.144	TNC-W-PSD-021	State Library Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:47:00.570	PKV-W-PSD-030	Parkville Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:00.535	TSC-W-PSD-026	Town Hall Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:47:00.056	PKV-W-PSD-029	Parkville Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:47:00.022	TNC-W-PSD-019	State Library Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:59.861	TSC-W-PSD-025	Town Hall Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:59.546	PKV-W-PSD-028	Parkville Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:59.376	TNC-W-PSD-018	State Library Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:59.193	TSC-W-PSD-024	Town Hall Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:59.030	PKV-W-PSD-027	Parkville Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:58.781	TNC-W-PSD-017	State Library Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:58.520	PKV-W-PSD-026	Parkville Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:58.517	TSC-W-PSD-023	Town Hall Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:58.192	TNC-W-PSD-016	State Library Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:58.013	PKV-W-PSD-025	Parkville Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:57.786	TSC-W-PSD-022	Town Hall Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:57.600	TNC-W-PSD-015	State Library Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:57.502	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:57.111	TSC-W-PSD-021	Town Hall Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:57.008	TNC-W-PSD-014	State Library Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:56.994	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:56.483	PKV-W-PSD-022	Parkville Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:46:56.415	TNC-W-PSD-013	State Library Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:54.773	TNC-W-PSD-010	State Library Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:54.182	TNC-W-PSD-009	State Library Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:53.584	TNC-W-PSD-008	State Library Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:52.984	TNC-W-PSD-007	State Library Platform 1 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:52.387	TNC-W-PSD-006	State Library Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:51.790	TNC-W-PSD-005	State Library Platform 1 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:51.200	TNC-W-PSD-004	State Library Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:49.641	DMA-W-PSD-021	Anzac Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:49.553	TNC-W-PSD-001	State Library Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:49.119	DMA-W-PSD-020	Anzac Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:48.959	TNC-E-PSD-030	State Library Platform 2 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:48.588	DMA-W-PSD-019	Anzac Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:48.368	TNC-E-PSD-029	State Library Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:48.070	DMA-W-PSD-018	Anzac Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:47.775	TNC-E-PSD-028	State Library Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:47.542	DMA-W-PSD-017	Anzac Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:47.184	TNC-E-PSD-027	State Library Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:47.015	DMA-W-PSD-016	Anzac Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:46.587	TNC-E-PSD-026	State Library Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:46.491	DMA-W-PSD-015	Anzac Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:45.995	TNC-E-PSD-025	State Library Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:45.973	DMA-W-PSD-014	Anzac Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:45.446	DMA-W-PSD-013	Anzac Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:44.903	DMA-W-PSD-012	Anzac Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:44.356	DMA-W-PSD-011	Anzac Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:43.805	DMA-W-PSD-010	Anzac Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:43.769	TNC-E-PSD-021	State Library Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:43.282	DMA-W-PSD-009	Anzac Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:43.177	TNC-E-PSD-020	State Library Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:42.763	DMA-W-PSD-008	Anzac Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:42.576	TNC-E-PSD-019	State Library Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:42.289	AEN-E-PSD-029	Arden Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:42.235	DMA-W-PSD-007	Anzac Platform 1 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:42.165	TSC-E-PSD-026	Town Hall Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:41.985	TNC-E-PSD-018	State Library Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:41.816	AEN-E-PSD-028	Arden Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:41.706	DMA-W-PSD-006	Anzac Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:41.497	TSC-E-PSD-025	Town Hall Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:41.396	TNC-E-PSD-017	State Library Platform 2 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:41.355	AEN-E-PSD-027	Arden Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:41.186	DMA-W-PSD-005	Anzac Platform 1 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:40.896	AEN-E-PSD-026	Arden Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:40.824	TSC-E-PSD-024	Town Hall Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:40.802	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:40.656	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:40.440	AEN-E-PSD-025	Arden Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:40.216	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD Right leaf lock switch fault!				0	AZC
CAME UNACK High	2024.07.16 08:46:40.159	TNC-E-PSD-015	State Library Platform 2 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:40.142	TSC-E-PSD-023	Town Hall Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:40.038	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:39.983	AEN-E-PSD-024	Arden Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:39.530	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:39.462	DMA-W-PSD-002	Anzac Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:39.455	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:39.058	AEN-E-PSD-022	Arden Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:38.939	DMA-W-PSD-001	Anzac Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:38.779	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:38.564	AEN-E-PSD-021	Arden Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:38.103	AEN-E-PSD-020	Arden Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:37.984	TNC-E-PSD-011	State Library Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:37.650	AEN-E-PSD-019	Arden Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:37.497	DMA-E-PSD-028	Anzac Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:37.488	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:37.192	AEN-E-PSD-018	Arden Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:36.860	TNC-E-PSD-009	State Library Platform 2 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:36.744	AEN-E-PSD-017	Arden Platform 2 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:36.288	AEN-E-PSD-016	Arden Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:36.268	TNC-E-PSD-008	State Library Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:35.831	AEN-E-PSD-015	Arden Platform 2 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:35.671	TNC-E-PSD-007	State Library Platform 2 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:35.378	AEN-E-PSD-014	Arden Platform 2 Zone 2 PSD 14	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:35.077	TNC-E-PSD-006	State Library Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:34.927	AEN-E-PSD-013	Arden Platform 2 Zone 2 PSD 13	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:34.477	TNC-E-PSD-005	State Library Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:34.474	AEN-E-PSD-012	Arden Platform 2 Zone 2 PSD 12	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:34.014	AEN-E-PSD-011	Arden Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:33.877	TNC-E-PSD-004	State Library Platform 2 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:33.550	AEN-E-PSD-010	Arden Platform 2 Zone 2 PSD 10	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:33.285	TNC-E-PSD-003	State Library Platform 2 Zone 1 PSD 03	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:33.084	AEN-E-PSD-009	Arden Platform 2 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:32.688	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:32.628	AEN-E-PSD-008	Arden Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:32.170	AEN-E-PSD-007	Arden Platform 2 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:31.934	TNC-E-PSD-001	State Library Platform 2 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:46:31.718	AEN-E-PSD-006	Arden Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:31.263	AEN-E-PSD-005	Arden Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:30.804	AEN-E-PSD-004	Arden Platform 2 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:30.747	TSC-E-PSD-008	Town Hall Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:30.342	AEN-E-PSD-003	Arden Platform 2 Zone 1 PSD 03	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:29.882	AEN-E-PSD-002	Arden Platform 2 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:29.467	TSC-E-PSD-006	Town Hall Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:29.424	AEN-E-PSD-001	Arden Platform 2 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:46:29.187	DMA-E-PSD-010	Anzac Platform 2 Zone 2 PSD 10	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:28.782	TSC-E-PSD-005	Town Hall Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:28.103	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.07.16 08:46:26.741	DMA-E-PSD-005	Anzac Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:46:19.415	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.07.16 08:46:18.941	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.07.16 08:46:18.466	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.07.16 08:46:16.558	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.07.16 08:46:16.479	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.07.16 08:46:16.407	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.07.16 08:46:16.334	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.07.16 08:46:14.276	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.07.16 08:46:13.683	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.07.16 08:45:56.523	PKV-W-EED-039	Parkville Platform 1 Zone 3 EED 39	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:45:56.394	PKV-W-EED-032	Parkville Platform 1 Zone 3 EED 32	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:45:56.266	PKV-W-EED-025	Parkville Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.07.16 08:45:55.849	TNC-W-EED-025	State Library Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:45:55.699	TNC-W-EED-020	State Library Platform 1 Zone 2 EED 20	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:45:55.237	TNC-W-EED-005	State Library Platform 1 Zone 1 EED 05	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:45:55.120	AEN-E-EED-032	Arden Platform 2 Zone 3 EED 32	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:55.005	AEN-E-EED-025	Arden Platform 2 Zone 3 EED 25	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.912	DMA-W-EED-001	Anzac Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:45:54.892	AEN-E-EED-020	Arden Platform 2 Zone 2 EED 20	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.782	DMA-E-EED-039	Anzac Platform 2 Zone 3 EED 39	EED Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.07.16 08:45:54.778	AEN-E-EED-019	Arden Platform 2 Zone 1 EED 19	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.664	AEN-E-EED-015	Arden Platform 2 Zone 1 EED 15	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.550	AEN-E-EED-012	Arden Platform 2 Zone 1 EED 12	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.450	TNC-E-EED-008	State Library Platform 2 Zone 1 EED 08	EED Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.07.16 08:45:54.433	AEN-E-EED-008	Arden Platform 2 Zone 1 EED 08	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.304	AEN-E-EED-005	Arden Platform 2 Zone 1 EED 05	EED Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.07.16 08:45:54.188	AEN-E-EED-001	Arden Platform 2 Zone 1 EED 01	EED Unscheduled Door Opening!				0	ARN
CAME UNACK Med	2024.07.19 10:49:21.573	TNC_BMSComm	CBD North TVCS BMS PLC	HCS/ATS communication fault				0	STL
CAME UNACK Med	2024.07.19 10:49:11.569	TNC_ModeSts	TVCS CBD North Station mode status S06	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.07.19 10:49:11.569	TNC_ModeSts	TVCS CBD North Station mode status S06	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.07.18 11:29:56.931	AEN-S-STN	Arden Station PSD System	PSD lost connection to signalling system!				0	ARN
CAME UNACK Med	2024.07.17 10:45:53.749	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	Door control unit communication lost				0	AZC
CAME UNACK Med	2024.07.17 07:43:55.483	DMA-E-PSD-027	Anzac Platform 2 Zone 3 PSD 27	Door control unit communication lost				0	AZC
CAME UNACK Med	2024.07.16 09:41:04.738	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.07.16 09:41:04.736	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.07.16 09:41:04.735	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.07.16 09:41:04.734	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.07.16 09:41:04.733	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1				0	ARN
CAME UNACK Med	2024.07.16 09:41:04.732	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0				0	ARN
CAME UNACK Med	2024.07.16 09:41:04.731	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1				0	ARN
CAME UNACK Med	2024.07.16 09:41:04.730	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0				0	ARN
CAME UNACK Med	2024.07.16 09:41:04.706	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.07.16 09:41:04.692	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost				0	ARN
CAME UNACK Med	2024.07.16 09:38:04.836	WPZ-FIP-0001	Western Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.07.16 09:38:04.706	AEN-FIP-0001	Arden Main Fire Panel	No modbus server/gateway connection				0	ARN
CAME UNACK Med	2024.07.16 09:37:18.644	TNC-FIP-0001	State Library Station FDCIE Panel	No modbus server/gateway connection				0	STL
CAME UNACK Med	2024.07.16 09:36:34.523	TSC-FIP-0001	Town Hall Station FDCIE Panel	No modbus server/gateway connection				0	THL
CAME UNACK Med	2024.07.16 08:52:03.370	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.07.16 08:52:03.339	SKP-PLC-0001	South Kensington PLC	TIAS PLC power supply fault				0	SDU
CAME UNACK Med	2024.07.16 08:47:47.056	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.07.16 08:47:47.017	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.07.16 08:47:26.639	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.07.16 08:47:26.592	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.07.16 08:47:22.221	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.07.16 08:47:22.203	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.07.16 08:46:48.740	TSC-W-PSD-007	Town Hall Platform 1 Zone 1 PSD 07	Door control unit communication lost				0	THL
CAME UNACK Med	2024.07.16 08:45:58.444	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!				0	THL
CAME UNACK Med	2024.07.16 08:45:57.495	DMA-S-STN	Anzac Station PSD System	PSD lost connection to signalling system!				0	AZC
CAME UNACK Low	2024.07.22 07:34:45.059	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.07.20 14:50:43.920	AEN_DOR_GF_405-2_1	Ground floor east - emergency escape ramp	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.20 13:48:48.738	AEN_DOR_GF_ESC_STAIR_9_1	Ground floor east - after hours stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.20 13:04:49.875	PKV_DOR_B3_402-7_2	Security Door (B3 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.20 13:04:06.999	PKV_DOR_B3_402-7_1	Security Door (B3 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.20 12:31:04.179	DMA_DOR_B1_151-1_1	Shrine Emergency Stairs - Ground	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.20 08:30:51.816	AEN_DOR_LG_405-3_1	Lower ground east - back of house emergency corridor	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.20 07:34:09.129	DMA_DOR_B2_402-4_2	Security Door (B2)	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.20 05:39:42.362	AEN_DOR_B1_ESC_STAIRS_03_2	Concourse west - back of house emergency stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.19 14:04:18.555	DMA_DOR_B1_406-3_2	Shrine Emergency Stairs - Ground	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.19 13:01:18.693	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 13:01:06.693	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.19 12:48:09.699	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 12:45:45.696	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.19 12:36:18.980	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.19 12:36:18.980	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.19 12:19:39.684	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.19 12:19:39.684	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 12:05:07.717	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 12:03:59.715	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 11:24:36.832	DMA_DOR_B1_406-3_1	Shrine Emergency Stairs - Ground	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.19 10:52:38.575	TNC_HCS_0001	Staff Protection/Rail Occupancy Status - State Library Signal 01	Staff Protection Switch fault				0	STL
CAME UNACK Low	2024.07.19 10:52:38.575	TNC_HCS_0002	Staff Protection/Rail Occupancy Status - State Library Signal 02	Staff Protection Switch fault				0	STL
CAME UNACK Low	2024.07.19 10:52:08.572	TNC_TEXA	Tunnel Ambient Temperature Control	Tunnel A  - Ambient Temperature Control Unavailable 				0	SDU
CAME UNACK Low	2024.07.19 10:52:08.572	TNC_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 				0	SDU
CAME UNACK Low	2024.07.19 10:51:16.822	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.19 10:51:16.822	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.07.19 09:45:49.741	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.18 16:31:12.697	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.18 16:21:53.702	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.18 14:48:10.356	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.18 14:48:01.087	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.18 14:44:48.998	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.18 14:40:58.990	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.18 14:40:52.975	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.18 14:39:06.985	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.07.18 14:38:58.208	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:12:53.908	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.07.18 14:09:20.332	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.18 09:30:07.414	PKV_DOR_B2_402-3_2	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.18 08:29:28.653	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated				0	PKV
CAME UNACK Low	2024.07.18 06:38:11.339	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.07.17 16:38:57.989	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.07.17 14:14:28.652	PKV-E-PSD-001	Parkville Platform 2 Zone 1 PSD 01	PSD isolated				0	PKV
CAME UNACK Low	2024.07.17 13:42:42.848	PKV_DOR_B3_PKV-S-03_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.17 13:41:18.741	PKV_DOR_B2_PKV-S-03_1	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.17 13:38:53.739	DMA_DOR_B2_402-4_4	Security Door (B2)	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.17 12:10:42.653	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated				0	PKV
CAME UNACK Low	2024.07.17 12:08:48.714	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.17 12:06:52.652	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	PSD isolated				0	PKV
CAME UNACK Low	2024.07.17 10:30:53.750	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	PSD isolated				0	AZC
CAME UNACK Low	2024.07.17 08:41:48.242	PKV_DOR_B3_PKV-S-03_3	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.17 08:35:33.628	PKV_DOR_B2_PKV-S-03_3	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.17 07:41:11.477	DMA-E-PSD-027	Anzac Platform 2 Zone 3 PSD 27	PSD isolated				0	AZC
CAME UNACK Low	2024.07.17 06:58:52.953	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.17 06:55:05.963	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.16 15:06:27.989	DMA_DOR_B2_402-4_3	Security Door (B2)	Unauthorised access				0	AZC
CAME UNACK Low	2024.07.16 11:32:26.436	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	Speaker fault				0	AZC
CAME UNACK Low	2024.07.16 10:30:55.639	PKV_DOR_B4_PKV-S-01_1	Security Door (B4 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 09:41:04.710	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.07.16 09:41:04.708	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1				0	ARN
CAME UNACK Low	2024.07.16 09:41:04.703	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
CAME UNACK Low	2024.07.16 09:41:04.700	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1				0	ARN
CAME UNACK Low	2024.07.16 09:40:58.427	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.07.16 09:10:03.979	PKV_DOR_B4_PKV-S-01_2	Security Door (B4 WEST)	Unauthorised access				0	PKV
