Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK Low	2024.07.16 08:57:22.069	DMA-SPE-0327	B1, DMA-SPE-0327 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.07.16 08:57:22.015	DMA-SPE-0330	B1, DMA-SPE-0330 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.07.16 08:52:08.485	SKP-PSU-1027	PLC 24V Power supply 2 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.07.16 08:52:08.431	SKP-PSU-1026	PLC 24V Power supply 1 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.07.16 08:52:04.866	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.07.16 08:51:57.894	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.891	PKV_DOR_B4_PKV-S-02_1	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.887	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.884	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.858	PKV_DOR_B3_151-18_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.843	PKV_DOR_B2_405-5_1	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.834	PKV_DOR_B2_151-15_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.825	PKV_DOR_B1_PKV-S-02_1	Security Door (B1 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.07.16 08:51:57.292	AEN_DOR_GF_151-12_1	Ground floor east - office stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.16 08:51:57.212	AEN_DOR_B1_ESC_STAIRS_04_2	Concourse east  - back of house emergency stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.07.16 08:51:34.633	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.07.16 08:49:43.100	PDM_LFT_0001	Lift 1 BOH (B2 Basement to Ground Floor)	Lift General Fault				0	SDU
CAME UNACK Low	2024.07.16 08:49:36.255	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.16 08:49:36.194	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift monitoring lost 				0	PKV
CAME UNACK Low	2024.07.16 08:49:35.518	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.07.16 08:48:02.429	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.07.16 08:47:43.803	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.07.16 08:46:40.490	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD isolated				0	STL
CAME UNACK Low	2024.07.16 08:46:40.379	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD isolated				0	AZC
CAME UNACK Low	2024.07.16 08:46:39.761	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	PSD isolated				0	AZC
CAME UNACK Low	2024.07.16 08:46:32.579	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Speaker fault				0	STL
CAME UNACK Low	2024.07.16 08:46:32.508	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.07.16 08:46:32.270	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
WENT UNACK High	2024.07.22 00:01:04.279	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.07.22 01:31:10.422	0	AZC
WENT UNACK High	2024.07.22 00:01:04.279	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.07.22 03:42:48.246	0	AZC
WENT UNACK High	2024.07.20 14:31:45.215	TNC-W-PSD-019	State Library Platform 1 Zone 2 PSD 19	Manual release activated!			2024.07.20 14:32:17.208	0	STL
WENT UNACK High	2024.07.20 13:52:17.213	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door opened!			2024.07.20 13:52:35.211	0	STL
WENT UNACK High	2024.07.20 13:31:57.219	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door opened!			2024.07.20 13:32:05.213	0	STL
WENT UNACK High	2024.07.20 13:23:23.213	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door opened!			2024.07.20 13:23:33.210	0	STL
WENT UNACK High	2024.07.20 13:20:15.216	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door opened!			2024.07.20 13:21:47.213	0	STL
WENT UNACK High	2024.07.20 11:35:45.470	TSC-E-PSD-027	Town Hall Platform 2 Zone 3 PSD 27	Manual release activated!			2024.07.20 11:36:17.469	0	THL
WENT UNACK High	2024.07.20 10:11:45.461	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door opened!			2024.07.20 10:11:49.467	0	THL
WENT UNACK High	2024.07.20 08:33:00.657	PKV-E-PSD-010	Parkville Platform 2 Zone 2 PSD 10	Manual release activated!			2024.07.20 08:33:32.657	0	PKV
WENT UNACK High	2024.07.20 08:09:47.747	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	Manual release activated!			2024.07.20 08:10:21.751	0	AZC
WENT UNACK High	2024.07.20 07:49:53.468	TSC-W-PED-002	Town Hall Platform 1 PED 02	Platform End Door opened!			2024.07.20 07:53:47.468	0	THL
WENT UNACK High	2024.07.20 07:43:10.940	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door opened!			2024.07.20 07:45:14.940	0	ARN
WENT UNACK High	2024.07.20 07:41:04.940	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door opened!			2024.07.20 07:41:48.940	0	ARN
WENT UNACK High	2024.07.20 07:36:51.463	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door opened!			2024.07.20 07:39:21.464	0	THL
WENT UNACK High	2024.07.20 07:26:27.468	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door opened!			2024.07.20 07:32:51.469	0	THL
WENT UNACK High	2024.07.20 07:06:09.749	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door opened!			2024.07.20 07:08:01.756	0	AZC
WENT UNACK High	2024.07.19 12:46:02.940	AEN-E-EED-040	Arden Platform 2 Zone 3 EED 40	EED opened!			2024.07.19 12:46:04.940	0	ARN
WENT UNACK High	2024.07.19 12:45:44.941	AEN-E-PSD-030	Arden Platform 2 Zone 3 PSD 30	Manual release activated!			2024.07.19 12:46:14.941	0	ARN
WENT UNACK High	2024.07.19 12:45:22.940	AEN-E-EED-038	Arden Platform 2 Zone 3 EED 38	EED opened!			2024.07.19 12:45:26.940	0	ARN
WENT UNACK High	2024.07.19 12:44:52.940	AEN-E-EED-037	Arden Platform 2 Zone 3 EED 37	EED opened!			2024.07.19 12:44:54.941	0	ARN
WENT UNACK High	2024.07.19 12:44:44.940	AEN-E-EED-036	Arden Platform 2 Zone 3 EED 36	EED opened!			2024.07.19 12:44:48.940	0	ARN
WENT UNACK High	2024.07.19 12:44:12.940	AEN-E-PSD-029	Arden Platform 2 Zone 3 PSD 29	Manual release activated!			2024.07.19 12:44:44.940	0	ARN
WENT UNACK High	2024.07.19 12:43:42.940	AEN-E-PSD-028	Arden Platform 2 Zone 3 PSD 28	Manual release activated!			2024.07.19 12:44:12.940	0	ARN
WENT UNACK High	2024.07.19 12:43:26.939	AEN-E-EED-035	Arden Platform 2 Zone 3 EED 35	EED opened!			2024.07.19 12:43:30.939	0	ARN
WENT UNACK High	2024.07.19 12:43:06.940	AEN-E-EED-034	Arden Platform 2 Zone 3 EED 34	EED opened!			2024.07.19 12:43:10.940	0	ARN
WENT UNACK High	2024.07.19 12:42:42.940	AEN-E-EED-033	Arden Platform 2 Zone 3 EED 33	EED opened!			2024.07.19 12:42:44.939	0	ARN
WENT UNACK High	2024.07.19 12:41:44.939	AEN-E-PSD-027	Arden Platform 2 Zone 3 PSD 27	Manual release activated!			2024.07.19 12:42:16.940	0	ARN
WENT UNACK High	2024.07.19 12:41:30.939	AEN-E-EED-032	Arden Platform 2 Zone 3 EED 32	EED opened!			2024.07.19 12:41:34.939	0	ARN
WENT UNACK High	2024.07.19 12:38:58.939	AEN-E-EED-029	Arden Platform 2 Zone 3 EED 29	EED opened!			2024.07.19 12:39:18.938	0	ARN
WENT UNACK High	2024.07.19 12:38:40.938	AEN-E-EED-030	Arden Platform 2 Zone 3 EED 30	EED opened!			2024.07.19 12:39:26.938	0	ARN
WENT UNACK High	2024.07.19 12:37:08.938	AEN-E-PSD-026	Arden Platform 2 Zone 3 PSD 26	Manual release activated!			2024.07.19 12:37:38.938	0	ARN
WENT UNACK High	2024.07.19 12:36:38.938	AEN-E-PSD-025	Arden Platform 2 Zone 3 PSD 25	Manual release activated!			2024.07.19 12:37:08.938	0	ARN
WENT UNACK High	2024.07.19 12:36:14.938	AEN-E-EED-027	Arden Platform 2 Zone 3 EED 27	EED opened!			2024.07.19 12:36:16.938	0	ARN
WENT UNACK High	2024.07.19 12:35:30.938	AEN-E-EED-025	Arden Platform 2 Zone 3 EED 25	EED opened!			2024.07.19 12:35:34.938	0	ARN
WENT UNACK High	2024.07.19 12:35:24.937	AEN-E-EED-024	Arden Platform 2 Zone 3 EED 24	EED opened!			2024.07.19 12:35:26.938	0	ARN
WENT UNACK High	2024.07.19 12:35:04.937	AEN-E-EED-022	Arden Platform 2 Zone 3 EED 22	EED opened!			2024.07.19 12:35:06.937	0	ARN
WENT UNACK High	2024.07.19 12:35:02.937	AEN-E-EED-023	Arden Platform 2 Zone 3 EED 23	EED opened!			2024.07.19 12:35:04.937	0	ARN
WENT UNACK High	2024.07.19 12:33:52.938	AEN-E-PSD-024	Arden Platform 2 Zone 3 PSD 24	Manual release activated!			2024.07.19 12:34:22.938	0	ARN
WENT UNACK High	2024.07.19 12:32:22.937	AEN-E-PSD-023	Arden Platform 2 Zone 3 PSD 23	Manual release activated!			2024.07.19 12:32:54.937	0	ARN
WENT UNACK High	2024.07.19 11:59:44.656	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door opened!			2024.07.19 12:04:18.656	0	PKV
WENT UNACK High	2024.07.19 11:52:06.653	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door opened!			2024.07.19 11:58:16.655	0	PKV
WENT UNACK High	2024.07.19 11:44:22.653	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door opened!			2024.07.19 11:48:36.655	0	PKV
WENT UNACK High	2024.07.19 11:35:56.656	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door opened!			2024.07.19 11:43:38.650	0	PKV
WENT UNACK High	2024.07.19 08:21:56.934	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door opened!			2024.07.19 08:26:56.935	0	ARN
WENT UNACK High	2024.07.19 08:16:02.934	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door opened!			2024.07.19 08:19:56.937	0	ARN
WENT UNACK Med	2024.07.22 03:32:01.772	_PAE-BMS-PLC_2	MTARD:_PAE-BMS-PLC_2.	Communications Fault - Arden Server 2 to Western Portal BMS PLC			2024.07.22 03:34:07.044	0	PKV
WENT UNACK Med	2024.07.22 03:31:58.434	_PAE-BMS-PLC	MTARD:_PAE-BMS-PLC.	Communications Fault - Arden Server 1 to Western Portal BMS PLC			2024.07.22 03:34:04.050	0	ARN
WENT UNACK Med	2024.07.21 22:42:46.786	SDU_STP_0403_04_FG	Stormwater Pump - Function Group	Tunnel stormwater pit level not dropping!			2024.07.21 22:49:42.783	0	SDU
WENT UNACK Med	2024.07.21 21:37:28.004	_DMA-BMS-PLC3	MTAZC:_DMA-BMS-PLC3.	Communications Fault - Anzac Server 1 to Anzac BMS Gateway PLC			2024.07.21 21:37:28.038	0	AZC
WENT UNACK Med	2024.07.21 21:37:22.003	_AEN-BMS-PLC3	MTARD:_AEN-BMS-PLC3.	Communications Fault - Arden Server 1 to Arden BMS Gateway PLC			2024.07.21 21:37:22.036	0	ARN
WENT UNACK Med	2024.07.21 21:37:07.276	_TNC-BMS-PLC3	MTSTL:_TNC-BMS-PLC3.	Communications Fault - State Library Server 1 to State Library BMS Gateway PLC			2024.07.21 21:37:07.332	0	STL
WENT UNACK Med	2024.07.21 21:27:42.067	_AEN-TVC-PLC_2	Arden Server 2	Communications Fault - Arden Server 2 to Arden TVCS PLC			2024.07.21 21:37:20.229	0	PKV
WENT UNACK Med	2024.07.21 21:27:42.066	_AEN-TVC-PLC	Arden Server 1	Communications Fault - Arden Server 1 to Arden TVCS PLC			2024.07.21 21:37:22.087	0	ARN
WENT UNACK Med	2024.07.21 21:27:41.916	_DMA-TVC-PLC	MTAZC:_DMA-TVC-PLC.	Communications Fault - Anzac Server 1 to Anzac TVCS PLC			2024.07.21 21:36:58.887	0	AZC
WENT UNACK Med	2024.07.21 21:27:41.761	_PKV-TVC-PLC_2	MTPKV:_PKV-TVC-PLC_2.	Communications Fault - Parkville Server 2 to Parkville TVCS PLC			2024.07.21 21:37:16.130	0	STL
WENT UNACK Med	2024.07.21 21:27:41.749	_PKV-TVC-PLC	MTPKV:_PKV-TVC-PLC.	Communications Fault - Parkville Server 1 to Parkville TVCS PLC			2024.07.21 21:37:18.239	0	PKV
WENT UNACK Med	2024.07.21 21:27:41.588	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Communications Fault - State Library Server 2 to State Library TVCS PLC			2024.07.21 21:37:17.108	0	THL
WENT UNACK Med	2024.07.21 21:27:41.581	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Communications Fault - State Library Server 1 to State Library TVCS PLC			2024.07.21 21:37:17.224	0	STL
WENT UNACK Med	2024.07.21 21:27:41.462	_DMA-TVC-PLC_2	MTAZC:_DMA-TVC-PLC_2.	Communication Fault - Anzac Server 2 to Anzac TVCS PLC			2024.07.21 21:37:03.518	0	ARN
WENT UNACK Med	2024.07.21 21:27:30.493	_AEN-BMS-PLC_2	Arden BMS PLC	Communications Fault - Arden Server 2 to Arden BMS PLC			2024.07.21 21:37:18.166	0	PKV
WENT UNACK Med	2024.07.21 21:27:30.474	_AEN-BMS-PLC3_2	MTARD:_AEN-BMS-PLC3_2.	Communications Fault - Arden Server 2 to Arden BMS Gateway PLC			2024.07.21 21:37:18.054	0	PKV
WENT UNACK Med	2024.07.21 21:27:26.798	_PKV-BMS-PLC3_2	MTPKV:_PKV-BMS-PLC3_2.	Communications Fault - Parkville Server 2 to Parkville BMS Gateway PLC			2024.07.21 21:37:14.045	0	STL
WENT UNACK Med	2024.07.21 21:27:26.364	_PKV-BMS-PLC_2	MTPKV:_PKV-BMS-PLC_2.	Communications Fault - Parkville Server 2 to Parkville BMS PLC			2024.07.21 21:37:14.144	0	STL
WENT UNACK Med	2024.07.21 21:27:25.402	_PDM-BMS-PLC_2	MTAZC:_PDM-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Eastern Portal BMS PLC			2024.07.21 21:37:13.048	0	ARN
WENT UNACK Med	2024.07.21 21:27:24.087	_DMA-BMS-PLC_2	MTAZC:_DMA-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Anzac BMS PLC			2024.07.21 21:37:12.197	0	ARN
WENT UNACK Med	2024.07.21 21:27:24.087	_DMA-BMS-PLC3_2	MTAZC:_DMA-BMS-PLC3_2.	Communications Fault - Anzac Server 2 to Anzac BMS Gateway PLC			2024.07.21 21:37:12.048	0	ARN
WENT UNACK Med	2024.07.21 21:27:23.509	_AEN-BMS-PLC	Arden BMS PLC	Communications Fault - Arden Server 1 to Arden BMS PLC			2024.07.21 21:37:11.158	0	ARN
WENT UNACK Med	2024.07.21 21:27:23.489	_Driver2	MTARD:_Driver2.	PSS1 S7Plus Driver 2 overloaded (BMS PLC)			2024.07.21 21:37:15.277	0	PKV
WENT UNACK Med	2024.07.21 21:27:23.383	_DMA-BMS-PLC	MTAZC:_DMA-BMS-PLC.	Communications Fault - Anzac Server 1 to Anzac BMS PLC			2024.07.21 21:37:11.182	0	AZC
WENT UNACK Med	2024.07.21 21:27:23.271	_PDM-BMS-PLC	MTAZC:_PDM-BMS-PLC.	Communications Fault - Anzac Server 1 to Eastern Portal BMS PLC			2024.07.21 21:37:11.047	0	AZC
WENT UNACK Med	2024.07.21 21:27:23.200	_PKV-BMS-PLC	MTPKV:_PKV-BMS-PLC.	Communications Fault - Parkville Server 1 to Parkville BMS PLC			2024.07.21 21:37:11.144	0	PKV
WENT UNACK Med	2024.07.21 21:27:23.191	_Driver2	Parkville Server 1	PSS1 S7Plus Driver 2 overloaded (BMS PLC)			2024.07.21 21:37:15.232	0	STL
WENT UNACK Med	2024.07.21 21:27:23.173	_PKV-BMS-PLC3	MTPKV:_PKV-BMS-PLC3.	Communications Fault - Parkville Server 1 to Parkville BMS Gateway PLC			2024.07.21 21:37:11.045	0	PKV
WENT UNACK Med	2024.07.21 21:27:21.441	_TNC-BMS-PLC_2	MTSTL:_TNC-BMS-PLC_2.	Communications Fault - State Library Server 2 to State Library BMS PLC			2024.07.21 21:37:09.151	0	THL
WENT UNACK Med	2024.07.21 21:27:21.441	_TNC-BMS-PLC3_2	MTSTL:_TNC-BMS-PLC3_2.	Communications Fault - State Library Server 2 to State Library BMS Gateway PLC			2024.07.21 21:37:09.049	0	THL
WENT UNACK Med	2024.07.21 21:27:19.240	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC			2024.07.21 21:37:07.162	0	AZC
WENT UNACK Med	2024.07.21 21:27:13.577	_TNC-BMS-PLC	MTSTL:_TNC-BMS-PLC.	Communications Fault - State Library Server 1 to State Library BMS PLC			2024.07.21 21:37:01.146	0	STL
WENT UNACK Med	2024.07.21 21:09:32.581	_Driver2	MTSTL:_Driver2.	PSS1 S7Plus Driver 2 overloaded (BMS PLC)			2024.07.21 21:13:08.139	0	THL
WENT UNACK Med	2024.07.21 19:37:04.667	_Mod_Plc_4_2	MTAZC:_Mod_Plc_4_2.	Communications Fault - Anzac Server 2 to Anzac EWIS			2024.07.21 19:37:05.857	0	ARN
WENT UNACK Med	2024.07.21 19:37:04.667	_Mod_Plc_3_2	MTAZC:_Mod_Plc_3_2.	Communications Fault - Anzac Server 2 to Anzac EWIS			2024.07.21 19:37:05.737	0	ARN
WENT UNACK Med	2024.07.21 19:37:04.502	_DMA-FDS-S7PLUS_2	MTAZC:_DMA-FDS-S7PLUS_2.	Communications Fault - Anzac Server 2 to Anzac FDS PLC			2024.07.21 19:37:06.766	0	ARN
WENT UNACK Med	2024.07.21 19:37:04.292	_Mod_Plc_2_2	MTAZC:_Mod_Plc_2_2.	Communications Fault - Anzac Server 2 to Anzac FDS Gateway			2024.07.21 19:37:05.308	0	ARN
WENT UNACK Med	2024.07.21 19:37:04.144	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD			2024.07.21 19:37:06.160	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_ctrl_1_2	Anzac Server 2	Control Manager Not Running - pvss_scripts.lst			2024.07.21 19:37:02.572	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_ctrl_2_2	Anzac Server 2	Control Manager Not Running - mtlib_scripts.lst			2024.07.21 19:37:05.190	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_ctrl_3_2	Anzac Server 2	Control Manager Not Running - mtazc_scripts.lst			2024.07.21 19:37:05.387	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_driver_1_2	Anzac Server 2	TVCS PLC Driver Not Running (S7)			2024.07.21 19:37:03.355	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_driver_2_2	Anzac Server 2	BMS PLC Driver Not Running (S7+)			2024.07.21 19:37:03.746	0	ARN
WENT UNACK Med	2024.07.21 19:37:02.139	_Conn_event_0_2_to_event_0_1	Anzac Server 2	Connection lost to Server 2 - Link 0			2024.07.21 19:37:30.568	0	AZC
WENT UNACK Med	2024.07.21 19:36:57.457	_RDBArchive_2	Anzac Server 2	RDB Connection Lost			2024.07.21 19:37:00.477	0	ARN
WENT UNACK Med	2024.07.21 19:35:21.233	_Conn_dist_1_1_to_dist_7_2	Distributed Server 1	Connection lost to Anzac Server 2 - Link 1			2024.07.21 19:37:41.347	0	THL
WENT UNACK Med	2024.07.21 19:35:21.233	_Conn_dist_1_2_to_dist_7_2	Distributed Server 2	Connection lost to Anzac Server 2 - Link 1			2024.07.21 19:37:41.880	0	THL
WENT UNACK Med	2024.07.21 19:35:21.232	_Conn_dist_1_1_to_dist_7_2	Distributed Server 1	Connection lost to Anzac Server 2 - Link 0			2024.07.21 19:37:21.577	0	THL
WENT UNACK Med	2024.07.21 19:35:21.232	_Conn_dist_1_2_to_dist_7_2	Distributed Server 2	Connection lost to Anzac Server 2 - Link 0			2024.07.21 19:37:22.030	0	THL
WENT UNACK Med	2024.07.21 19:34:51.047	_Conn_event_0_1_to_event_0_2	Anzac Server 1	Connection lost to Server 2 - Link 0			2024.07.21 19:37:30.570	0	ARN
WENT UNACK Med	2024.07.21 19:34:51.028	_Conn_event_0_2_to_event_0_1	Anzac Server 2	Connection lost to Server 2 - Link 1			2024.07.21 19:37:50.489	0	AZC
WENT UNACK Med	2024.07.21 19:34:46.558	_Conn_event_0_1_to_event_0_2	Anzac Server 1	Connection lost to Server 2 - Link 1			2024.07.21 19:37:50.490	0	ARN
WENT UNACK Med	2024.07.20 13:26:17.209	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door alarm bypassed!			2024.07.20 13:27:07.209	0	STL
WENT UNACK Med	2024.07.20 13:20:07.211	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door alarm bypassed!			2024.07.20 13:21:49.211	0	STL
WENT UNACK Med	2024.07.20 12:56:25.216	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door alarm bypassed!			2024.07.20 12:57:27.213	0	STL
WENT UNACK Med	2024.07.20 08:41:39.707	PKV_SPP_0201_02_FG	Sewer Pump Pit - Function Group	Sewer drainage pit not dropping!			2024.07.20 08:58:45.713	0	PKV
WENT UNACK Med	2024.07.20 07:49:37.465	TSC-W-PED-002	Town Hall Platform 1 PED 02	Platform End Door alarm bypassed!			2024.07.20 07:50:07.460	0	THL
WENT UNACK Med	2024.07.20 07:43:06.940	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door alarm bypassed!			2024.07.20 07:45:16.940	0	ARN
WENT UNACK Med	2024.07.20 07:40:38.940	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door alarm bypassed!			2024.07.20 07:41:50.940	0	ARN
WENT UNACK Med	2024.07.20 07:26:13.465	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door alarm bypassed!			2024.07.20 07:33:01.465	0	THL
WENT UNACK Med	2024.07.20 07:06:03.754	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door alarm bypassed!			2024.07.20 07:08:05.756	0	AZC
WENT UNACK Med	2024.07.20 06:32:50.935	AEN-E-PSD-028	Arden Platform 2 Zone 3 PSD 28	Door control unit communication lost			2024.07.20 06:33:48.935	0	ARN
WENT UNACK Med	2024.07.20 04:42:53.749	DMA-W-PSD-019	Anzac Platform 1 Zone 2 PSD 19	Door control unit communication lost			2024.07.20 04:43:51.746	0	AZC
WENT UNACK Med	2024.07.20 03:28:41.463	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	Door control unit communication lost			2024.07.20 03:29:41.465	0	THL
WENT UNACK Med	2024.07.19 19:11:13.754	DMA-E-PSD-029	Anzac Platform 2 Zone 3 PSD 29	Door control unit communication lost			2024.07.19 19:12:11.749	0	AZC
WENT UNACK Med	2024.07.19 14:33:10.683	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator stopped(emergency stop button activated!)			2024.07.19 14:33:19.680	0	PKV
WENT UNACK Med	2024.07.19 14:32:57.684	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator stopped(emergency stop button activated!)			2024.07.19 14:33:06.684	0	PKV
WENT UNACK Med	2024.07.19 13:53:52.050	_Conn_event_0_1_to_driver_2_1	Town Hall Server 1	BMS PLC Driver Not Running (S7+)			2024.07.19 13:53:52.436	0	THL
WENT UNACK Med	2024.07.19 13:01:24.152	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.07.19 13:01:34.170	0	AZC
WENT UNACK Med	2024.07.19 12:38:05.717	PKV_FCU_1105_06_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Med	2024.07.19 12:38:05.717	PKV_FCU_1107_08_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Med	2024.07.19 12:38:05.717	PKV_FCU_1201_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:31.727	0	PKV
WENT UNACK Med	2024.07.19 12:38:04.740	PKV_FCU_0211_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:30.739	0	PKV
WENT UNACK Med	2024.07.19 12:38:04.722	PKV_FCU_0213_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Med	2024.07.19 12:38:04.722	PKV_FCU_1219_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Med	2024.07.19 12:19:32.969	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.07.19 12:19:42.980	0	AZC
WENT UNACK Med	2024.07.19 11:59:36.655	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door alarm bypassed!			2024.07.19 12:04:22.656	0	PKV
WENT UNACK Med	2024.07.19 11:51:54.654	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door alarm bypassed!			2024.07.19 11:58:18.655	0	PKV
WENT UNACK Med	2024.07.19 11:48:33.461	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door alarm bypassed!			2024.07.19 13:54:19.460	0	THL
WENT UNACK Med	2024.07.19 11:44:16.653	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door alarm bypassed!			2024.07.19 11:48:36.654	0	PKV
WENT UNACK Med	2024.07.19 11:41:49.466	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door alarm bypassed!			2024.07.19 11:43:01.466	0	THL
WENT UNACK Med	2024.07.19 11:35:52.656	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door alarm bypassed!			2024.07.19 11:43:38.650	0	PKV
WENT UNACK Med	2024.07.19 09:06:34.957	DMA-FIP-0005	Anzac Station SHCIE Panel 5	Power supply to gas supression panel fault			2024.07.19 12:47:51.033	0	AZC
WENT UNACK Med	2024.07.19 08:21:46.933	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door alarm bypassed!			2024.07.19 08:27:00.935	0	ARN
WENT UNACK Med	2024.07.19 08:15:52.935	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door alarm bypassed!			2024.07.19 08:20:08.935	0	ARN
WENT UNACK Med	2024.07.18 16:03:33.028	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault			2024.07.19 10:52:09.049	0	ARN
WENT UNACK Low	2024.07.22 07:41:55.796	PKV_DOR_B1_PKV-S-02_2	Security Door (B1 EAST)	Unauthorised access			2024.07.22 07:42:00.457	0	PKV
WENT UNACK Low	2024.07.22 07:41:52.840	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.07.22 07:41:53.770	0	THL
WENT UNACK Low	2024.07.22 06:41:18.089	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.07.22 06:43:01.089	0	SDU
WENT UNACK Low	2024.07.22 04:19:41.782	AEN_DOR_GF_246-1_1	Ground floor west - loading dock 1	Unauthorised access			2024.07.22 04:19:49.976	0	ARN
WENT UNACK Low	2024.07.21 22:32:48.876	PKV_DOR_B3_PKV-S-02_1	Security Door (B3 EAST)	Unauthorised access			2024.07.21 23:23:26.118	0	PKV
WENT UNACK Low	2024.07.21 21:27:42.062	_AEN-TVC-PLC_2	Arden Server 2	Link Failure - Arden Server 2 to Arden TVCS CPU 1			2024.07.21 21:37:20.229	0	PKV
WENT UNACK Low	2024.07.21 21:27:42.061	_AEN-TVC-PLC	Arden Server 1	Link Failure - Arden Server 1 to Arden TVCS CPU 2			2024.07.21 21:37:22.087	0	ARN
WENT UNACK Low	2024.07.21 21:27:41.761	_PKV-TVC-PLC_2	MTPKV:_PKV-TVC-PLC_2.	Link Failure - Parkville Server 2 to Parkville TVCS CPU 1			2024.07.21 21:37:16.130	0	STL
WENT UNACK Low	2024.07.21 21:27:41.749	_PKV-TVC-PLC	MTPKV:_PKV-TVC-PLC.	Link Failure - Parkville Server 1 to Parkville TVCS CPU 1			2024.07.21 21:37:18.239	0	PKV
WENT UNACK Low	2024.07.21 21:27:32.011	_AEN-TVC-PLC	Arden Server 1	Link Failure - Arden Server 1 to Arden TVCS CPU 1			2024.07.21 21:37:22.087	0	ARN
WENT UNACK Low	2024.07.21 21:27:30.155	_AEN-TVC-PLC_2	Arden Server 2	Link Failure - Arden Server 2 to Arden TVCS CPU 2			2024.07.21 21:37:20.240	0	PKV
WENT UNACK Low	2024.07.21 19:37:02.629	_ReduManager_2	Anzac Server 2	Server 2 - Passive			2024.07.21 19:37:12.533	0	ARN
WENT UNACK Low	2024.07.20 23:23:20.995	Cameras	CCTV Camera	Lost connection to Genetec media streaming service			2024.07.20 23:24:15.995	0	ARN
WENT UNACK Low	2024.07.20 14:25:09.122	PDM_DOR_W_1	PDM West Tunnel Door 1	Unauthorised access			2024.07.20 14:25:23.510	0	SDU
WENT UNACK Low	2024.07.20 14:24:33.878	PDM_DOR_E_1	PDM East Tunnel Door 1	Unauthorised access			2024.07.20 14:24:50.855	0	SDU
WENT UNACK Low	2024.07.20 13:52:40.282	AEN_DOR_GF_401-1_1	Ground floor east - fire control room	Unauthorised access			2024.07.20 13:52:43.927	0	ARN
WENT UNACK Low	2024.07.20 13:47:37.789	PKV-SPE-0466	B2, PKV-SPE-0466 Vending Cbd. CONC.102-3	Heat or smoke detector fault			2024.07.20 13:49:02.782	0	PKV
WENT UNACK Low	2024.07.20 13:46:41.854	AEN_DOR_B1_151-4_1	Concourse east  - back of house emergency corridor	Unauthorised access			2024.07.20 13:46:48.068	0	ARN
WENT UNACK Low	2024.07.20 13:41:36.927	AEN_DOR_B2_ESC_STAIRS_04_2	Platform 2 east - single emergency door	Unauthorised access			2024.07.20 13:41:48.519	0	ARN
WENT UNACK Low	2024.07.20 13:39:11.666	AEN_DOR_B2_ESC_STAIRS_03_1	Platform 2 west - single emergency door	Unauthorised access			2024.07.20 13:39:30.701	0	ARN
WENT UNACK Low	2024.07.20 13:28:36.304	DMA_DOR_GF_GF_1	Shrine Emergency Stairs - Ground	Unauthorised access			2024.07.20 13:30:27.417	0	AZC
WENT UNACK Low	2024.07.20 13:11:48.055	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.07.20 13:45:27.092	0	SDU
WENT UNACK Low	2024.07.20 12:05:40.198	AEN_DOR_B2_403-1_2	Platform 1 west - single emergency door	Unauthorised access			2024.07.20 12:05:47.167	0	ARN
WENT UNACK Low	2024.07.20 11:34:53.462	TSC-E-PSD-027	Town Hall Platform 2 Zone 3 PSD 27	PSD isolated			2024.07.20 11:36:19.468	0	THL
WENT UNACK Low	2024.07.20 10:47:56.532	AEN_DOR_B1_151-3_1	Concourse west - back of house corridor	Unauthorised access			2024.07.20 10:48:04.380	0	ARN
WENT UNACK Low	2024.07.20 10:07:07.048	DMA_SDP_0105_06_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.07.20 10:07:16.326	0	AZC
WENT UNACK Low	2024.07.20 08:32:42.656	PKV-E-PSD-010	Parkville Platform 2 Zone 2 PSD 10	PSD isolated			2024.07.20 08:33:50.657	0	PKV
WENT UNACK Low	2024.07.20 08:30:11.145	PAE_DOR_E_2	PAE East Tunnel Door 2	Unauthorised access			2024.07.20 08:31:20.798	0	SDU
WENT UNACK Low	2024.07.20 08:28:10.240	AEN_DOR_GF_405-2_2	Ground floor east - back of house emergency corridor	Unauthorised access			2024.07.20 08:28:14.881	0	ARN
WENT UNACK Low	2024.07.20 07:02:12.947	DMA_DOR_GF_GF_4	Shrine Emergency Stairs - Ground	Unauthorised access			2024.07.20 07:08:13.088	0	AZC
WENT UNACK Low	2024.07.20 04:32:31.227	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.07.20 04:39:32.338	0	AZC
WENT UNACK Low	2024.07.20 02:27:11.730	PKV_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.07.20 02:33:36.734	0	PKV
WENT UNACK Low	2024.07.19 20:52:03.882	DMA_TEXB	Tunnel Ambient Temperature Control	Temperature Sensors B - Discrepancy 			2024.07.19 20:52:41.887	0	AZC
WENT UNACK Low	2024.07.19 16:48:05.734	PKV_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.07.19 16:48:27.735	0	PKV
WENT UNACK Low	2024.07.19 15:47:21.720	AEN_DOR_GF_246-1_2	Ground floor west - loading dock 2	Unauthorised access			2024.07.19 15:47:28.795	0	ARN
WENT UNACK Low	2024.07.19 15:36:46.930	PKV_DOR_GF_PKV-S-03_1	Security Door (PUBLIC REALM WEST)	Unauthorised access			2024.07.19 15:40:12.392	0	PKV
WENT UNACK Low	2024.07.19 15:28:40.327	AEN_DOR_B2_ESC_STAIRS_03_2	Platform 1 west - double emergency door	Unauthorised access			2024.07.19 15:29:03.384	0	ARN
WENT UNACK Low	2024.07.19 15:06:02.352	PKV_DOR_B2_PKV-S-02_1	Security Door (B2 EAST)	Unauthorised access			2024.07.19 15:06:31.004	0	PKV
WENT UNACK Low	2024.07.19 15:05:28.152	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost			2024.07.19 15:07:04.202	0	AZC
WENT UNACK Low	2024.07.19 14:29:14.762	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access			2024.07.19 14:29:30.830	0	PKV
WENT UNACK Low	2024.07.19 14:24:53.976	PKV_DOR_GF_PKV-S-05_1	Security Door (PUBLIC REALM EAST)	Unauthorised access			2024.07.19 14:25:03.493	0	PKV
WENT UNACK Low	2024.07.19 14:02:48.387	AEN-ASD-0056	B1, AEN-ASD-0056, 602-3 TRAC SUB 3 - F1	Aspirating smoke detector fault			2024.07.19 14:04:22.357	0	ARN
WENT UNACK Low	2024.07.19 13:57:45.787	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access			2024.07.19 13:57:51.951	0	PKV
WENT UNACK Low	2024.07.19 13:57:24.695	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:03:52.698	0	PKV
WENT UNACK Low	2024.07.19 13:39:19.170	PKV_DOR_B3_PKV-S-01_2	Security Door (B3 WEST)	Unauthorised access			2024.07.19 13:40:01.368	0	PKV
WENT UNACK Low	2024.07.19 13:20:17.526	AEN_DOR_L1_ESC_STAIRS_5_1	Level 1 east - office stairs	Unauthorised access			2024.07.19 13:20:46.118	0	ARN
WENT UNACK Low	2024.07.19 12:43:27.833	PKV_DOR_GF_PKV-S-04_2	Security Door (PUBLIC REALM)	Unauthorised access			2024.07.19 12:45:28.449	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1123_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:32.725	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1211_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:32.725	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.727	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1209_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.727	0	PKV
WENT UNACK Low	2024.07.19 12:38:05.717	PKV_FCU_1305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Low	2024.07.19 12:38:04.733	PKV_FCU_0215_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:30.729	0	PKV
WENT UNACK Low	2024.07.19 12:38:04.733	PKV_FCU_0217_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.727	0	PKV
WENT UNACK Low	2024.07.19 12:38:04.722	PKV_FCU_0203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Low	2024.07.19 12:38:04.722	PKV_FCU_0205_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:31.717	0	PKV
WENT UNACK Low	2024.07.19 12:38:04.722	PKV_FCU_1119_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.07.19 13:26:30.729	0	PKV
WENT UNACK Low	2024.07.19 12:12:04.225	PAE_DOR_W_2	PAE West Tunnel Door 2	Unauthorised access			2024.07.19 12:29:26.473	0	SDU
WENT UNACK Low	2024.07.19 11:30:58.193	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator failed to start			2024.07.19 11:31:06.968	0	AZC
WENT UNACK Low	2024.07.19 11:25:25.675	PKV_DOR_B2_402-3_3	Security Door (B2 EAST)	Unauthorised access			2024.07.19 11:25:45.978	0	PKV
WENT UNACK Low	2024.07.19 10:48:22.779	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost			2024.07.19 13:10:24.692	0	PKV
WENT UNACK Low	2024.07.19 10:09:41.784	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:32:27.692	0	PKV
WENT UNACK Low	2024.07.19 10:08:29.702	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:32:49.687	0	PKV
WENT UNACK Low	2024.07.19 10:06:33.722	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:33:34.692	0	PKV
WENT UNACK Low	2024.07.19 10:00:45.237	AEN_DOR_LG_ESC_STAIR_07_1	Lower ground west - back of house stairs	Unauthorised access			2024.07.19 10:00:55.925	0	ARN
WENT UNACK Low	2024.07.19 09:34:07.247	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift General Fault			2024.07.19 09:34:28.097	0	ARN
WENT UNACK Low	2024.07.19 09:34:06.106	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault			2024.07.19 09:34:20.097	0	ARN
WENT UNACK Low	2024.07.19 09:34:06.093	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault			2024.07.19 09:34:20.097	0	ARN
WENT UNACK Low	2024.07.19 09:34:06.093	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault			2024.07.19 09:34:20.097	0	ARN
WENT UNACK Low	2024.07.19 09:34:04.099	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift General Fault			2024.07.19 09:34:16.098	0	ARN
WENT UNACK Low	2024.07.19 09:33:00.856	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault			2024.07.19 09:38:44.817	0	PKV
WENT UNACK Low	2024.07.19 09:21:04.918	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 1			2024.07.19 09:23:46.490	0	THL
WENT UNACK Low	2024.07.19 09:21:04.911	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 1			2024.07.19 09:23:46.484	0	STL
WENT UNACK Low	2024.07.19 09:09:22.487	AEN_DOR_B1_ESC_STAIRS_03_1	Concourse west - back of house emergency corridor	Unauthorised access			2024.07.19 09:14:10.650	0	ARN
WENT UNACK Low	2024.07.19 08:48:20.738	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access			2024.07.19 08:48:40.497	0	PKV
WENT UNACK Low	2024.07.19 08:20:21.721	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault			2024.07.19 08:20:22.808	0	PKV
WENT UNACK Low	2024.07.19 07:44:03.305	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access			2024.07.19 11:48:18.110	0	PKV
WENT UNACK Low	2024.07.19 07:21:02.469	AEN_DOR_GF_246-2_1	Ground floor east - loading dock 3	Unauthorised access			2024.07.20 08:54:25.066	0	ARN
WENT UNACK Low	2024.07.19 07:19:11.719	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost			2024.07.19 10:38:25.786	0	PKV
WENT UNACK Low	2024.07.19 07:17:53.709	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost			2024.07.19 10:42:33.787	0	PKV
WENT UNACK Low	2024.07.19 07:00:12.776	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:02:07.697	0	PKV
WENT UNACK Low	2024.07.19 06:59:19.724	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 13:02:28.696	0	PKV
WENT UNACK Low	2024.07.19 06:55:38.772	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost			2024.07.19 14:06:43.686	0	PKV
WENT UNACK Low	2024.07.17 13:05:45.708	PKV-SPE-0913	B4, PKV-SPE-0913 Escalator 6 Bottom	Heat or smoke detector fault			2024.07.19 14:00:12.627	0	PKV
WENT UNACK Low	2024.07.17 13:05:45.708	PKV-SPE-0914	B4, PKV-SPE-0914 Escalator 5 Bottom	Heat or smoke detector fault			2024.07.19 13:54:50.692	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.129	PKV-SPE-0911	B4, PKV-SPE-0911 Escalator 4 Bottom	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.129	PKV-SPE-0912	B4, PKV-SPE-0912 Escalator 3 Bottom	Heat or smoke detector fault			2024.07.19 13:57:25.632	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.128	PKV-SPE-0706	B3, PKV-SPE-0706 MECH PLANT ROOM 812-2	Heat or smoke detector fault			2024.07.19 13:54:34.689	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.128	PKV-SPE-0707	B3, PKV-SPE-0707 MECH PLANT ROOM 812-2	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.128	PKV-SPE-0708	B3, PKV-SPE-0708 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:41.128	PKV-SPE-0709	B3, PKV-SPE-0709 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:57:24.816	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.720	PKV-SPE-0622	B3, PKV-SPE-0622 MECH PLANT ROOM 812-2	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.720	PKV-SPE-0626	B3, PKV-SPE-0626 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:57:25.632	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.720	PKV-SPE-0627	B3, PKV-SPE-0627 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:57:25.632	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.720	PKV-SPE-0628	B3, PKV-SPE-0628 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.720	PKV-SPE-0629	B3, PKV-SPE-0629 OTE EXH.FAN WEST 831-1	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.719	PKV-SPE-0620	B3, PKV-SPE-0620 MECH PLANT ROOM 812-2	Heat or smoke detector fault			2024.07.19 13:54:34.689	0	PKV
WENT UNACK Low	2024.07.17 13:05:40.719	PKV-SPE-0621	B3, PKV-SPE-0621 MECH PLANT ROOM 812-2	Heat or smoke detector fault			2024.07.19 13:56:04.620	0	PKV
WENT UNACK Low	2024.07.16 15:03:39.474	AEN-E-PSD-022	Arden Platform 2 Zone 3 PSD 22	PSD isolated			2024.07.20 14:27:18.938	0	ARN
WENT UNACK Low	2024.07.16 10:48:51.133	PKV_DOR_B3_PKV-S-01_1	Security Door (B3 WEST)	Unauthorised access			2024.07.19 13:40:50.679	0	PKV
WENT UNACK Low	2024.07.16 08:49:35.258	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift monitoring lost 			2024.07.19 12:44:25.698	0	PKV
WENT UNACK Low	2024.07.16 08:47:52.823	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 12:59:34.694	0	PKV
WENT UNACK Low	2024.07.16 08:47:51.954	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost			2024.07.20 12:58:45.685	0	PKV
WENT UNACK Low	2024.07.16 08:46:59.709	TNC-W-PSD-019	State Library Platform 1 Zone 2 PSD 19	PSD isolated			2024.07.20 14:32:19.208	0	STL
WENT UNACK Low	2024.07.16 08:46:58.161	TSC-W-PSD-023	Town Hall Platform 1 Zone 3 PSD 23	PSD isolated			2024.07.20 14:24:17.462	0	THL
WENT UNACK Low	2024.07.16 08:46:45.680	TNC-E-PSD-025	State Library Platform 2 Zone 3 PSD 25	PSD isolated			2024.07.20 13:49:31.215	0	STL
WENT UNACK Low	2024.07.16 08:46:37.224	DMA-E-PSD-028	Anzac Platform 2 Zone 3 PSD 28	PSD isolated			2024.07.19 09:00:01.755	0	AZC
WENT UNACK Low	2024.07.16 08:46:37.128	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	PSD isolated			2024.07.20 13:54:51.464	0	THL
ACK High	2024.07.18 11:19:26.956	AEN-W-EED-040	Arden Platform 1 Zone 3 EED 40	EED Unscheduled Door Opening!	2024.07.19 08:13:11.373	kai_longley		0	ARN
ACK High	2024.07.18 11:18:42.955	AEN-W-EED-039	Arden Platform 1 Zone 3 EED 39	EED Unscheduled Door Opening!	2024.07.19 08:13:04.996	kai_longley		0	ARN
ACK High	2024.07.18 11:18:34.955	AEN-W-EED-038	Arden Platform 1 Zone 3 EED 38	EED Unscheduled Door Opening!	2024.07.19 08:13:02.577	kai_longley		0	ARN
ACK High	2024.07.18 11:17:44.954	AEN-W-EED-037	Arden Platform 1 Zone 3 EED 37	EED Unscheduled Door Opening!	2024.07.19 08:13:00.165	kai_longley		0	ARN
ACK High	2024.07.18 11:17:38.957	AEN-W-EED-036	Arden Platform 1 Zone 3 EED 36	EED Unscheduled Door Opening!	2024.07.19 08:12:56.589	kai_longley		0	ARN
ACK High	2024.07.18 11:15:10.952	AEN-W-EED-035	Arden Platform 1 Zone 3 EED 35	EED Unscheduled Door Opening!	2024.07.19 08:12:49.193	kai_longley		0	ARN
ACK High	2024.07.18 11:15:04.952	AEN-W-EED-034	Arden Platform 1 Zone 3 EED 34	EED Unscheduled Door Opening!	2024.07.19 08:12:46.477	kai_longley		0	ARN
ACK High	2024.07.18 11:14:52.963	AEN-W-EED-033	Arden Platform 1 Zone 3 EED 33	EED Unscheduled Door Opening!	2024.07.19 08:12:43.954	kai_longley		0	ARN
ACK High	2024.07.18 11:14:12.953	AEN-W-EED-032	Arden Platform 1 Zone 3 EED 32	EED Unscheduled Door Opening!	2024.07.19 08:12:36.877	kai_longley		0	ARN
ACK High	2024.07.18 11:14:02.955	AEN-W-EED-031	Arden Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!	2024.07.19 08:12:33.097	kai_longley		0	ARN
ACK High	2024.07.18 11:13:04.952	AEN-W-EED-030	Arden Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!	2024.07.19 08:12:30.832	kai_longley		0	ARN
ACK High	2024.07.18 11:12:50.954	AEN-W-EED-029	Arden Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!	2024.07.19 08:12:28.511	kai_longley		0	ARN
ACK High	2024.07.18 11:10:56.951	AEN-W-EED-028	Arden Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!	2024.07.19 08:12:21.449	kai_longley		0	ARN
ACK High	2024.07.18 11:10:48.951	AEN-W-EED-027	Arden Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!	2024.07.19 08:12:19.194	kai_longley		0	ARN
ACK High	2024.07.18 11:10:32.952	AEN-W-EED-026	Arden Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!	2024.07.19 08:12:16.460	kai_longley		0	ARN
ACK High	2024.07.18 11:09:58.956	AEN-W-EED-025	Arden Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!	2024.07.19 08:12:11.438	kai_longley		0	ARN
ACK High	2024.07.18 11:09:48.951	AEN-W-EED-024	Arden Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!	2024.07.19 08:12:09.281	kai_longley		0	ARN
ACK High	2024.07.18 11:09:24.953	AEN-W-EED-022	Arden Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!	2024.07.19 08:12:07.101	kai_longley		0	ARN
ACK High	2024.07.18 11:08:08.954	AEN-W-DDX-002	Arden Platform 1 Zone 2 DD 02	Driver Door Unscheduled Door Opening!	2024.07.19 08:11:57.325	kai_longley		0	ARN
ACK High	2024.07.18 11:07:58.968	AEN-W-EED-021	Arden Platform 1 Zone 2 EED 21	EED Unscheduled Door Opening!	2024.07.19 08:11:54.560	kai_longley		0	ARN
ACK High	2024.07.18 11:00:36.948	AEN-W-EED-020	Arden Platform 1 Zone 2 EED 20	EED Unscheduled Door Opening!	2024.07.19 08:10:45.361	kai_longley		0	ARN
ACK High	2024.07.18 11:00:30.949	AEN-W-DDX-001	Arden Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!	2024.07.19 08:10:42.097	kai_longley		0	ARN
ACK High	2024.07.18 09:59:02.951	AEN-W-EED-001	Arden Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!	2024.07.19 08:09:07.545	kai_longley		0	ARN
ACK High	2024.07.18 09:57:24.951	AEN-W-EED-003	Arden Platform 1 Zone 1 EED 03	EED Unscheduled Door Opening!	2024.07.19 08:09:18.154	kai_longley		0	ARN
ACK High	2024.07.18 09:56:40.959	AEN-W-EED-004	Arden Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!	2024.07.19 08:09:15.549	kai_longley		0	ARN
ACK High	2024.07.18 09:54:58.950	AEN-W-EED-006	Arden Platform 1 Zone 1 EED 06	EED Unscheduled Door Opening!	2024.07.19 08:09:28.116	kai_longley		0	ARN
ACK High	2024.07.18 09:54:46.947	AEN-W-EED-007	Arden Platform 1 Zone 1 EED 07	EED Unscheduled Door Opening!	2024.07.19 08:09:33.777	kai_longley		0	ARN
ACK High	2024.07.18 09:54:16.953	AEN-W-EED-008	Arden Platform 1 Zone 1 EED 08	EED Unscheduled Door Opening!	2024.07.19 08:09:36.477	kai_longley		0	ARN
ACK High	2024.07.18 09:52:52.951	AEN-W-EED-009	Arden Platform 1 Zone 1 EED 09	EED Unscheduled Door Opening!	2024.07.19 08:09:43.093	kai_longley		0	ARN
ACK High	2024.07.18 09:52:36.953	AEN-W-EED-010	Arden Platform 1 Zone 1 EED 10	EED Unscheduled Door Opening!	2024.07.19 08:09:47.101	kai_longley		0	ARN
ACK High	2024.07.18 09:52:18.950	AEN-W-EED-011	Arden Platform 1 Zone 1 EED 11	EED Unscheduled Door Opening!	2024.07.19 08:09:49.955	kai_longley		0	ARN
ACK High	2024.07.18 09:52:12.951	AEN-W-EED-012	Arden Platform 1 Zone 1 EED 12	EED Unscheduled Door Opening!	2024.07.19 08:09:52.706	kai_longley		0	ARN
ACK High	2024.07.18 09:50:32.949	AEN-W-EED-013	Arden Platform 1 Zone 1 EED 13	EED Unscheduled Door Opening!	2024.07.19 08:10:03.100	kai_longley		0	ARN
ACK High	2024.07.18 09:50:24.956	AEN-W-EED-014	Arden Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!	2024.07.19 08:10:05.796	kai_longley		0	ARN
ACK High	2024.07.18 09:50:08.953	AEN-W-EED-015	Arden Platform 1 Zone 1 EED 15	EED Unscheduled Door Opening!	2024.07.19 08:10:08.161	kai_longley		0	ARN
ACK High	2024.07.18 09:45:56.952	AEN-W-EED-016	Arden Platform 1 Zone 1 EED 16	EED Unscheduled Door Opening!	2024.07.19 08:10:13.571	kai_longley		0	ARN
ACK High	2024.07.18 09:45:48.948	AEN-W-EED-017	Arden Platform 1 Zone 1 EED 17	EED Unscheduled Door Opening!	2024.07.19 08:10:15.957	kai_longley		0	ARN
ACK High	2024.07.16 12:19:02.409	PKV-E-EED-021	Parkville Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!	2024.07.17 07:35:34.785	kai_longley		0	PKV
ACK High	2024.07.16 12:18:54.409	PKV-E-DDX-002	Parkville Platform 2 Zone 2 DD 02	Driver Door Unscheduled Door Opening!	2024.07.17 07:35:32.643	kai_longley		0	PKV
ACK High	2024.07.16 08:57:35.026	AEN-W-PSD-001	Arden Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!	2024.07.19 08:09:09.647	kai_longley		0	ARN
ACK High	2024.07.16 08:50:13.063	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!	2024.07.19 08:09:20.710	kai_longley		0	ARN
ACK High	2024.07.16 08:49:41.731	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!	2024.07.18 11:18:08.688	kai_longley		0	PKV
ACK High	2024.07.16 08:49:41.718	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!	2024.07.17 07:34:07.428	kai_longley		0	PKV
ACK High	2024.07.16 08:49:23.831	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!	2024.07.19 08:13:15.094	kai_longley		0	ARN
ACK High	2024.07.16 08:49:23.817	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!	2024.07.19 08:08:44.152	kai_longley		0	ARN
ACK High	2024.07.16 08:47:45.946	AEN-W-EED-018	Arden Platform 1 Zone 1 EED 18	EED Unscheduled Door Opening!	2024.07.19 08:10:18.718	kai_longley		0	ARN
ACK High	2024.07.16 08:47:45.541	AEN-E-EED-038	Arden Platform 2 Zone 3 EED 38	EED Unscheduled Door Opening!	2024.07.19 08:08:56.448	kai_longley		0	ARN
ACK High	2024.07.16 08:47:40.345	PKV-W-EED-018	Parkville Platform 1 Zone 1 EED 18	EED Unscheduled Door Opening!	2024.07.17 07:38:43.007	kai_longley		0	PKV
ACK High	2024.07.16 08:47:40.218	PKV-W-EED-014	Parkville Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!	2024.07.17 07:38:15.807	kai_longley		0	PKV
ACK High	2024.07.16 08:47:40.089	PKV-W-EED-011	Parkville Platform 1 Zone 1 EED 11	EED Unscheduled Door Opening!	2024.07.17 07:37:54.127	kai_longley		0	PKV
ACK High	2024.07.16 08:47:39.893	PKV-W-EED-004	Parkville Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!	2024.07.17 07:37:45.518	kai_longley		0	PKV
ACK High	2024.07.16 08:47:39.762	PKV-W-DDX-001	Parkville Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!	2024.07.17 07:39:00.162	kai_longley		0	PKV
ACK High	2024.07.16 08:47:39.634	PKV-E-EED-038	Parkville Platform 2 Zone 3 EED 38	EED Unscheduled Door Opening!	2024.07.17 07:34:19.775	kai_longley		0	PKV
ACK High	2024.07.16 08:47:39.503	PKV-E-EED-035	Parkville Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!	2024.07.17 07:34:32.777	kai_longley		0	PKV
ACK High	2024.07.16 08:47:39.374	PKV-E-EED-031	Parkville Platform 2 Zone 3 EED 31	EED Unscheduled Door Opening!	2024.07.17 07:34:47.102	kai_longley		0	PKV
