Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
WENT UNACK Low	2024.06.07 13:38:16.414	DMA_FCU_1105_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:16.414	DMA_FCU_1103_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:16.414	DMA_FCU_1101_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:16.414	DMA_FCU_0127_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:16.414	DMA_FCU_0121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:15.599	DMA_FCU_1119_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.566	0	AZC
WENT UNACK Low	2024.06.07 13:38:15.586	DMA_FCU_1125_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:38:15.586	DMA_FCU_0123_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 13:39:15.553	0	AZC
WENT UNACK Low	2024.06.07 13:01:17.484	AEN_DOR_B2_ESC_STAIRS_04_2	Platform 2 east - single emergency door	Unauthorised access			2024.06.07 13:01:25.095	0	ARN
WENT UNACK Low	2024.06.07 12:13:44.337	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access			2024.06.07 12:14:05.325	0	PKV
WENT UNACK Low	2024.06.07 11:59:19.623	PKV_FCU_1209_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 12:01:29.616	0	PKV
WENT UNACK Low	2024.06.07 11:59:19.623	PKV_FCU_1203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 12:01:29.616	0	PKV
WENT UNACK Low	2024.06.07 11:59:18.791	PKV_FCU_1211_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 11:59:22.724	0	PKV
WENT UNACK Low	2024.06.07 11:59:16.710	PKV_MCC_0401_ATS_01	PKV-MCC-0401-ESB-03 ATS	Automatic transfer switch unhealthy			2024.06.07 12:01:29.552	0	PKV
WENT UNACK Low	2024.06.07 11:30:45.521	DMA-FPD-0019	B1, DMA-FPD-0019 FCU-1123 LFT-07 S/A	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:30:45.521	DMA-FPD-0020	B1, DMA-FPD-0020 FCU-1124 LFT-07 S/A	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:30:09.606	DMA-CSV-0002	GF, DMA-CSV-0002 Control Valve SCV-2 P/S	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:20:15.669	DMA-CSV-0001	GF, DMA-CSV-0001 Control Valve SCV-1 P/S	Heat or smoke detector fault			2024.06.07 11:21:22.547	0	AZC
WENT UNACK Low	2024.06.07 11:10:26.590	DMA-SPE-0832	B1, DMA-SPE-0832 Escalator 12 (B1 Pit)	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:09:55.651	DMA-SPE-0827	B1, DMA-SPE-0827 Escalator 7 (B1 Pit)	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:09:55.651	DMA-SPE-0831	B1, DMA-SPE-0831 Escalator 11 (B1 Pit)	Heat or smoke detector fault			2024.06.07 12:04:49.511	0	AZC
WENT UNACK Low	2024.06.07 11:05:18.707	PKV-ASD-0007	B2, PKV-ASD-0007 STATN EQ.RM 705-1 - F1	Aspirating smoke detector fault			2024.06.07 11:06:09.716	0	PKV
WENT UNACK Low	2024.06.07 10:46:57.509	DMA-IVM-0054	B2, DMA-IVM-0054 Mains Hyd.M/V	Heat or smoke detector fault			2024.06.07 12:04:49.459	0	AZC
WENT UNACK Low	2024.06.07 10:46:22.466	DMA-IVM-0044	GF, DMA-IVM-0044 Control Valve SCV-2 M/V	Heat or smoke detector fault			2024.06.07 10:49:03.622	0	AZC
WENT UNACK Low	2024.06.07 10:45:50.586	DMA-IVM-0042	B2, DMA-IVM-0042 Booster Cpd. Hyd.M/V	Heat or smoke detector fault			2024.06.07 12:04:47.447	0	AZC
WENT UNACK Low	2024.06.07 10:45:50.586	DMA-IVM-0043	GF, DMA-IVM-0043 Control Valve SCV-1 M/V	Heat or smoke detector fault			2024.06.07 10:49:03.622	0	AZC
WENT UNACK Low	2024.06.07 10:38:36.672	PKV_FCU_1303_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.07 10:39:53.593	0	PKV
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.07 13:33:25.476	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.07 13:33:25.476	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:25.477	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.433	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.07 13:33:26.409	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.432	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.07 13:33:25.476	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.432	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.07 13:33:25.476	0	AZC
WENT UNACK Low	2024.06.07 09:41:12.432	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.07 13:33:25.476	0	AZC
WENT UNACK Low	2024.06.07 09:38:46.027	PKV_DOR_B4_PKV-S-02_1	Security Door (B4 EAST)	Unauthorised access			2024.06.07 09:39:08.288	0	PKV
WENT UNACK Low	2024.06.07 09:34:20.626	DMA-SPE-0143	B1, DMA-SPE-0143 FIRE CONTROL ROOM 401-1	Heat or smoke detector fault			2024.06.07 09:40:04.587	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.592	DMA-SPE-0811	GF, DMA-SPE-0811 Escalator 11 (GF Pit)	Heat or smoke detector fault			2024.06.07 12:04:41.490	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.592	DMA-SPE-0812	GF, DMA-SPE-0812 Escalator 12 (GF Pit)	Heat or smoke detector fault			2024.06.07 12:04:41.490	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0244	B1, DMA-SPE-0244 CONC UNPAID AREA 102-3	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0245	B1, DMA-SPE-0245 CONC UNPAID AREA 102-3	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0246	B1, DMA-SPE-0246 CONC UNPAID AREA 102-3	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0247	B1, DMA-SPE-0247 CONC UNPAID AREA 102-3	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0248	B1, DMA-SPE-0248 CONC UNPAID AREA 102-3	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0671	GF, DMA-SPE-0671 LIFT 6 DMA-LFT-0006	Heat or smoke detector fault			2024.06.07 12:04:32.568	0	AZC
WENT UNACK Low	2024.06.07 09:26:30.591	DMA-SPE-0672	GF, DMA-SPE-0672 LIFT 7 DMA-LFT-0007	Heat or smoke detector fault			2024.06.07 12:04:28.439	0	AZC
WENT UNACK Low	2024.06.07 09:26:29.028	DMA-SPE-0725	B1, DMA-SPE-0725 FIRE ESCAPE C'DOR 405-5	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.723	DMA-SPE-0724	B1, DMA-SPE-0724 FIRE ESCAPE C'DOR 405-5	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0004	B1, DMA-SPE-0004 FIELD DEV ROOM 710-6	Heat or smoke detector fault			2024.06.07 12:05:27.481	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0005	B1, DMA-SPE-0005 HVAC PLANT ROOM 811-8	Heat or smoke detector fault			2024.06.07 12:05:24.560	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0006	B1, DMA-SPE-0006 HVAC PLANT ROOM 811-8	Heat or smoke detector fault			2024.06.07 12:05:24.560	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0007	B1, DMA-SPE-0007 WATER METER ROOM 884-1	Heat or smoke detector fault			2024.06.07 12:05:24.560	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0166	B1, DMA-SPE-0166 ESCAPE C'DOR 405-5 C/S	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0167	B1, DMA-SPE-0167 ESCAPE C'DOR 405-5 C/S	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0168	B1, DMA-SPE-0168 ESCAPE C'DOR 405-5 C/S	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0169	B1, DMA-SPE-0169 ESCAPE C'DOR 405-5 C/S	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0170	B1, DMA-SPE-0170 FIRE LOBBY C/S 406-3	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0721	B1, DMA-SPE-0721 FIRE LOBBY 406-3	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0722	B1, DMA-SPE-0722 FIRE ESCAPE C'DOR 405-5	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.722	DMA-SPE-0723	B1, DMA-SPE-0723 FIRE ESCAPE C'DOR 405-5	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.463	DMA-IVM-0008	B1, DMA-IVM-0008 ECS PLANT 801-3 Hyd.M/V	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.463	DMA-IVM-0009	B1, DMA-IVM-0009 Hydrant M/V	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.463	DMA-IVM-0034	B2, DMA-IVM-0034 Booster Cpd. Spr.M/V	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.463	DMA-IVM-0038	B1, DMA-IVM-0038 R.W.R 885-1 Spr.M/V	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 09:26:28.463	DMA-IVM-0039	B1, DMA-IVM-0039 BOH ST-05 Spr.MV	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 09:26:26.517	DMA-FLS-0001	GF, DMA-FLS-0001 Retail 901-04 Spr.F/S	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.07 08:10:32.670	PKV-IVM-0055	GF, PKV-IVM-0055 Booster Cupboard M/V	Heat or smoke detector fault			2024.06.07 08:11:29.658	0	PKV
WENT UNACK Low	2024.06.07 00:29:19.423	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door status indicator fault 			2024.06.07 00:59:07.429	0	PKV
WENT UNACK Low	2024.06.06 15:16:54.901	PKV_DOR_B4_PKV-S-01_2	Security Door (B4 WEST)	Unauthorised access			2024.06.06 15:17:06.182	0	PKV
WENT UNACK Low	2024.06.06 15:14:50.028	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access			2024.06.06 15:14:59.315	0	PKV
WENT UNACK Low	2024.06.06 13:02:02.590	DMA-FLS-0006	B1, DMA-FLS-0006 BOH Spr.F/S 	Heat or smoke detector fault			2024.06.07 12:05:21.567	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-HTD-0118	B1, DMA-HTD-0118 DDA TOILET RETAIL 912-1	Heat or smoke detector fault			2024.06.07 12:05:28.969	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-HTD-0119	B1, DMA-HTD-0119 FEMALE WC RETAIL 911-1	Heat or smoke detector fault			2024.06.07 12:05:28.969	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-HTD-0120	B1, DMA-HTD-0120 MALE WC RETAIL 910-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0324	B1, DMA-SPE-0324 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0327	B1, DMA-SPE-0327 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0328	B1, DMA-SPE-0328 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0329	B1, DMA-SPE-0329 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0343	B1, DMA-SPE-0343 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0348	B1, DMA-SPE-0348 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0565	B1, DMA-SPE-0565 RETAIL WC LOBBY 913-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0610	B1, DMA-SPE-0610 FEMALE WC RETAIL 911-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0611	B1, DMA-SPE-0611 MALE WC RETAIL 910-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0612	B1, DMA-SPE-0612 DDA TOILET RETAIL 912-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0625	B1, DMA-SPE-0625 RETAIL WC LOBBY 913-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0673	GF, DMA-SPE-0673 LIFT 5 DMA-LFT-0005	Heat or smoke detector fault			2024.06.07 12:04:30.439	0	AZC
WENT UNACK Low	2024.06.06 13:01:35.667	DMA-SPE-0762	B1, DMA-SPE-0762 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.971	0	AZC
WENT UNACK Low	2024.06.06 13:01:34.171	DMA-SPE-0322	B1, DMA-SPE-0322 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:34.171	DMA-SPE-0323	B1, DMA-SPE-0323 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:34.171	DMA-SPE-0330	B1, DMA-SPE-0330 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:34.171	DMA-SPE-0578	B1, DMA-SPE-0578 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:34.171	DMA-SPE-0579	B1, DMA-SPE-0579 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0341	B1, DMA-SPE-0341 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0342	B1, DMA-SPE-0342 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0576	B1, DMA-SPE-0576 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0577	B1, DMA-SPE-0577 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0761	B1, DMA-SPE-0761 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.464	DMA-SPE-0763	B1, DMA-SPE-0763 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0331	B1, DMA-SPE-0331 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0332	B1, DMA-SPE-0332 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0333	B1, DMA-SPE-0333 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0334	B1, DMA-SPE-0334 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0335	B1, DMA-SPE-0335 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0336	B1, DMA-SPE-0336 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0337	B1, DMA-SPE-0337 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 13:01:33.463	DMA-SPE-0339	B1, DMA-SPE-0339 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 12:59:57.568	DMA-SPE-0326	B1, DMA-SPE-0326 CONC PAID AREA 103-1	Heat or smoke detector fault			2024.06.07 12:05:28.970	0	AZC
WENT UNACK Low	2024.06.06 12:59:57.568	DMA-SPE-0807	GF, DMA-SPE-0807 Escalator 7 (GF Pit)	Heat or smoke detector fault			2024.06.07 12:04:39.489	0	AZC
WENT UNACK Low	2024.06.06 12:59:54.578	DMA-SPE-0340	B1, DMA-SPE-0340 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 12:59:54.578	DMA-SPE-0765	B1, DMA-SPE-0765 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 12:59:54.577	DMA-SPE-0320	B1, DMA-SPE-0320 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 12:59:54.577	DMA-SPE-0338	B1, DMA-SPE-0338 CONC UNPAID AREA 102-2	Heat or smoke detector fault			2024.06.07 12:05:27.482	0	AZC
WENT UNACK Low	2024.06.06 12:56:52.561	PKV_FCU_0305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.562	0	PKV
WENT UNACK Low	2024.06.06 12:56:52.561	PKV_FCU_0303_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.562	0	PKV
WENT UNACK Low	2024.06.06 12:56:52.561	PKV_FCU_0301_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.562	0	PKV
WENT UNACK Low	2024.06.06 12:56:52.551	PKV_FCU_1123_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:51.549	PKV_FCU_1305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:51.549	PKV_FCU_1121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:35.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:50.558	PKV_FCU_0217_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:31.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:49.564	PKV_FCU_0215_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:31.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:49.561	PKV_FCU_1119_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:31.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:49.561	PKV_FCU_0205_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:31.552	0	PKV
WENT UNACK Low	2024.06.06 12:56:49.561	PKV_FCU_0203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.06 12:58:31.552	0	PKV
WENT UNACK Low	2024.06.06 11:49:29.577	PKV_DOR_B2_405-5_1	Security Door (B2 WEST)	Unauthorised access			2024.06.07 15:24:48.545	0	PKV
WENT UNACK Low	2024.06.06 09:41:47.559	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.06.06 09:42:14.729	0	PKV
WENT UNACK Low	2024.06.06 07:48:33.426	DMA-IVM-0041	B2, DMA-IVM-0041 Booster Cpd. Hyd.M/V	Heat or smoke detector fault			2024.06.06 07:49:05.426	0	AZC
WENT UNACK Low	2024.06.06 07:31:00.632	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.06 14:27:47.517	0	PKV
WENT UNACK Low	2024.06.06 07:29:10.643	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.06 14:23:59.503	0	PKV
WENT UNACK Low	2024.06.06 07:25:41.525	DMA-FLS-0002	GF, DMA-FLS-0002 Retail BOH Spr.F/S	Heat or smoke detector fault			2024.06.06 07:49:03.486	0	AZC
WENT UNACK Low	2024.06.06 06:53:06.406	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.06.06 06:53:07.433	0	AZC
WENT UNACK Low	2024.06.06 06:53:06.406	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.06.06 06:53:07.433	0	AZC
WENT UNACK Low	2024.06.06 06:53:06.406	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault			2024.06.06 06:53:07.433	0	AZC
WENT UNACK Low	2024.06.06 06:53:06.406	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault			2024.06.06 06:53:07.433	0	AZC
WENT UNACK Low	2024.06.05 18:13:20.702	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Degraded			2024.06.05 18:14:18.712	0	SDU
WENT UNACK Low	2024.06.05 18:11:05.725	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Train Fire Ventilation Mode Still On Without An Active Train Fire			2024.06.05 18:11:17.706	0	SDU
WENT UNACK Low	2024.06.05 17:06:47.703	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Degraded			2024.06.05 18:13:04.701	0	SDU
WENT UNACK Low	2024.06.05 13:03:17.723	_AEN-TVC-PLC	Arden Server 1	Link Failure - Arden Server 1 to Arden TVCS CPU 1			2024.06.05 13:05:46.289	0	ARN
WENT UNACK Low	2024.06.05 13:03:17.524	_PKV-TVC-PLC_2	MTPKV:_PKV-TVC-PLC_2.	Link Failure - Parkville Server 2 to Parkville TVCS CPU 1			2024.06.05 13:05:37.580	0	STL
WENT UNACK Low	2024.06.05 13:02:56.228	_AEN-TVC-PLC	Arden Server 1	Link Failure - Arden Server 1 to Arden TVCS CPU 2			2024.06.05 13:05:46.289	0	ARN
WENT UNACK Low	2024.06.05 08:10:42.302	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault			2024.06.11 07:15:51.304	0	SDU
WENT UNACK Low	2024.06.04 16:13:04.648	PAE_LFT_0001	Lift 1 BOH (B1 Basement to Level 1)	Lift General Fault			2024.06.04 16:13:08.646	0	SDU
WENT UNACK Low	2024.06.04 16:03:36.499	PKV_StationFunc	TVCS Operator Fire Emergency Section 04 - Parkville Station	Station Fire Ventilation Mode still active			2024.06.04 16:04:38.497	0	SDU
WENT UNACK Low	2024.06.04 15:37:18.399	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.06.04 15:37:49.464	0	AZC
WENT UNACK Low	2024.06.04 08:59:26.252	TSC-W-PSD-018	Town Hall Platform 1 Zone 2 PSD 18	PSD isolated			2024.06.04 09:05:18.248	0	THL
WENT UNACK Low	2024.06.04 08:56:33.731	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Station Fire Ventilation Mode Still On Without An Active Fire Alarm			2024.06.04 08:59:58.739	0	SDU
WENT UNACK Low	2024.06.04 08:55:49.681	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Tunnel B - Ambient Temperature Control Unavailable 			2024.06.04 08:56:04.682	0	SDU
WENT UNACK Low	2024.06.04 08:55:49.681	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Tunnel A  - Ambient Temperature Control Unavailable 			2024.06.04 08:56:04.682	0	SDU
WENT UNACK Low	2024.06.04 08:53:48.245	TSC-W-PSD-017	Town Hall Platform 1 Zone 2 PSD 17	PSD isolated			2024.06.04 08:58:52.244	0	THL
WENT UNACK Low	2024.06.04 08:42:56.251	TSC-W-PSD-016	Town Hall Platform 1 Zone 2 PSD 16	PSD isolated			2024.06.04 08:52:00.246	0	THL
WENT UNACK Low	2024.06.03 12:39:25.587	TNC-E-PSD-025	State Library Platform 2 Zone 3 PSD 25	PSD isolated			2024.06.06 19:58:16.257	0	STL
WENT UNACK Low	2024.06.03 12:33:47.583	TNC-W-PSD-007	State Library Platform 1 Zone 1 PSD 07	PSD isolated			2024.06.06 20:00:40.253	0	STL
ACK High	2024.06.03 09:58:06.706	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!	2024.06.04 08:53:46.364	sergio_paniagua		0	PKV
ACK High	2024.06.03 09:58:06.239	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!	2024.06.04 08:53:58.916	sergio_paniagua		0	PKV
ACK High	2024.06.03 09:58:05.771	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!	2024.06.04 08:41:47.122	sergio_paniagua		0	PKV
ACK High	2024.05.20 08:23:30.503	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.05.20 15:17:54.449	eric_maddocks		0	AZC
ACK High	2024.05.10 08:49:20.968	_Driver2_2	MTTHL:_Driver2_2.	Driver overloaded	2024.05.20 15:17:59.449	eric_maddocks		0	AZC
ACK Med	2024.06.03 10:48:16.685	_Driver1_2	MTARD:_Driver1_2.	PSS2 S7 Driver 1 overloaded (TVCS PLC)	2024.06.04 08:54:10.389	sergio_paniagua		0	PKV
ACK Med	2024.06.03 10:47:25.339	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.338	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.337	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.336	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.335	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.334	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.333	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.331	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.305	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.290	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 09:59:08.939	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable	2024.06.04 08:41:46.882	sergio_paniagua		0	SDU
ACK Med	2024.06.03 09:59:08.936	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable	2024.06.04 08:41:46.976	sergio_paniagua		0	SDU
ACK Low	2024.06.06 06:53:07.433	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault	2024.06.06 14:34:20.861	chris_lawson		0	AZC
ACK Low	2024.06.06 06:53:06.406	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault	2024.06.06 14:34:20.825	chris_lawson		0	AZC
ACK Low	2024.06.05 14:59:30.636	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift monitoring lost 	2024.06.05 15:01:20.385	emilio_ito		0	PKV
ACK Low	2024.06.05 05:42:07.565	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.05 15:01:02.765	emilio_ito		0	PKV
ACK Low	2024.06.04 13:28:14.194	PKV_DOR_B3_PKV-S-01_1	Security Door (B3 WEST)	Unauthorised access	2024.06.04 13:28:35.313	sergio_paniagua		0	PKV
ACK Low	2024.06.04 11:37:27.914	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown	2024.06.04 13:17:38.644	sergio_paniagua		0	SDU
ACK Low	2024.06.04 11:37:27.914	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown	2024.06.04 13:17:17.089	sergio_paniagua		0	SDU
ACK Low	2024.06.04 11:37:27.914	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown	2024.06.04 13:18:35.962	sergio_paniagua		0	SDU
ACK Low	2024.06.04 10:25:25.629	AEN-W-PSD-008	Arden Platform 1 Zone 1 PSD 08	PSD isolated	2024.06.04 10:44:36.015	kasturi_jathar		0	ARN
ACK Low	2024.06.04 09:58:49.761	PKV_DOR_B2_PKV-S-02_1	Security Door (B2 EAST)	Unauthorised access	2024.06.04 14:27:30.238	sergio_paniagua		0	PKV
ACK Low	2024.06.03 15:42:41.388	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault	2024.06.06 10:27:12.172	himanshu_kakkad		0	AZC
ACK Low	2024.06.03 10:47:25.309	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.307	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.03 10:47:25.302	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.298	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.03 10:03:20.712	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown	2024.06.04 13:12:35.885	sergio_paniagua		0	SDU
ACK Low	2024.06.03 10:03:20.685	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown	2024.06.04 13:12:35.911	sergio_paniagua		0	SDU
ACK Low	2024.06.03 10:03:13.526	AEN_DOR_L2_ESC_STAIRS_5_2	Level 2 east - back of house stairs	Unauthorised access	2024.06.03 12:33:52.544	sergio_paniagua		0	ARN
ACK Low	2024.06.03 10:03:13.400	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Door open too long	2024.06.03 13:14:12.895	sergio_paniagua		0	ARN
ACK Low	2024.06.03 10:02:06.395	AEN-SPE-0404	B1, AEN-SPE-0404, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.03 13:55:40.589	kasturi_jathar		0	ARN
ACK Low	2024.06.03 10:02:06.063	AEN-SPE-0403	B1, AEN-SPE-0403, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.03 13:55:38.503	kasturi_jathar		0	ARN
ACK Low	2024.06.03 10:02:05.448	AEN-SPE-0400	B1, AEN-SPE-0400, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.03 14:00:22.077	kasturi_jathar		0	ARN
ACK Low	2024.06.03 10:01:23.258	AEN-SPE-0095	B1, AEN-SPE-0095, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.03 14:00:24.072	kasturi_jathar		0	ARN
ACK Low	2024.06.03 10:01:22.348	AEN-SPE-0090	B1, AEN-SPE-0090, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.03 14:00:25.761	kasturi_jathar		0	ARN
ACK Low	2024.06.03 10:01:17.713	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault	2024.06.03 15:15:39.210	emilio_ito		0	PKV
ACK Low	2024.06.03 09:59:40.389	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost	2024.06.03 14:21:42.497	himanshu_kakkad		0	AZC
ACK Low	2024.06.03 09:58:58.760	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 	2024.06.04 13:16:15.141	sergio_paniagua		0	AZC
ACK Low	2024.06.03 09:58:34.141	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated	2024.06.04 08:39:22.630	sergio_paniagua		0	PKV
ACK Low	2024.06.03 09:58:30.699	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated	2024.06.04 08:39:22.630	sergio_paniagua		0	PKV
ACK Low	2024.06.03 09:58:22.834	AEN-E-PSD-022	Arden Platform 2 Zone 3 PSD 22	PSD isolated	2024.06.03 14:00:37.428	kasturi_jathar		0	ARN
