Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.06.25 13:48:43.429	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.25 13:39:43.424	SYP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.25 12:50:29.427	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.24 16:26:19.877	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.24 16:26:01.877	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.24 16:25:50.904	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.24 16:25:39.897	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.23 20:11:46.426	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 20:09:40.429	SKP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 20:07:53.421	SKP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 16:17:39.429	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 16:17:13.422	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.23 13:22:28.284	AEN_ROL_RNERV_W	West Tunnel RNERV Roller Door	RNERV crane arm extended over tracks!				0	SDU
CAME UNACK High	2024.06.23 05:01:19.980	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.06.22 08:08:48.055	PDM-Z-8301	ZONE 8301: B1M, EPZ-A-01 	Smoke or heat detected - fire unconfirmed!				0	SDU
CAME UNACK High	2024.06.20 08:25:18.732	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 17:25:05.719	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 17:24:47.727	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:44:45.111	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:44:45.077	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:13.465	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:13.004	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:12.542	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:09.187	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:43:08.593	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK Med	2024.06.26 08:51:27.926	DMA_FCU_1143_44_FG	Fan Coil Unit - Function Group	Cooling unavailable!				0	AZC
CAME UNACK Med	2024.06.24 16:26:01.877	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.06.24 16:25:50.904	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.06.23 14:49:30.617	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!				0	THL
CAME UNACK Med	2024.06.17 17:25:05.719	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.17 10:47:01.743	EPZ-FIP-0001	Eastern Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:46:32.867	TSC-FIP-0001	Town Hall Station FDCIE Panel	No modbus server/gateway connection				0	THL
CAME UNACK Med	2024.06.17 10:46:02.656	TNC-FIP-0001	State Library Station FDCIE Panel	No modbus server/gateway connection				0	STL
CAME UNACK Med	2024.06.17 10:35:18.075	WPZ-FIP-0001	Western Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:35:16.887	AEN-FIP-0001	Arden Main Fire Panel	No modbus server/gateway connection				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.344	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.333	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.298	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:25.710	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.700	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.682	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.03 10:49:53.704	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.699	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.694	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:52.198	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.195	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.192	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway				0	AZC
CAME UNACK Med	2024.06.03 10:49:38.107	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Communications Fault - State Library Server 2 to State Library TVCS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:38.099	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Communications Fault - State Library Server 1 to State Library TVCS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.241	_TNC-FDS-S7PLUS_2	MTSTL:_TNC-FDS-S7PLUS_2.	Communications Fault - State Library Server 2 to State Library FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.239	_TNC-FDS-S7PLUS	MTSTL:_TNC-FDS-S7PLUS.	Communications Fault - State Library Server 1 to State Library FDS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.238	_TNC-BMS-PLC3_2	MTSTL:_TNC-BMS-PLC3_2.	Communications Fault - State Library Server 2 to State Library BMS Gateway PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.236	_TNC-BMS-PLC3	MTSTL:_TNC-BMS-PLC3.	Communications Fault - State Library Server 1 to State Library BMS Gateway PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.234	_TNC-BMS-PLC_2	MTSTL:_TNC-BMS-PLC_2.	Communications Fault - State Library Server 2 to State Library BMS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.232	_TNC-BMS-PLC	MTSTL:_TNC-BMS-PLC.	Communications Fault - State Library Server 1 to State Library BMS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:34.970	_Mod_Plc_4_2	MTSTL:_Mod_Plc_4_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.968	_Mod_Plc_4	MTSTL:_Mod_Plc_4.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.967	_Mod_Plc_3_2	MTSTL:_Mod_Plc_3_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.964	_Mod_Plc_3	MTSTL:_Mod_Plc_3.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.962	_Mod_Plc_2_2	MTSTL:_Mod_Plc_2_2.	Communications Fault - State Library Server 2 to State Library FDS Gateway				0	THL
CAME UNACK Med	2024.06.03 10:49:34.960	_Mod_Plc_2	MTSTL:_Mod_Plc_2.	Communications Fault - State Library Server 1 to State Library FDS Gateway				0	THL
CAME UNACK Low	2024.06.26 10:33:03.839	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.26 10:33:03.839	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.26 10:18:02.100	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.26 10:17:26.110	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.26 10:11:55.062	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 10:11:53.051	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.26 10:02:54.122	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 08:59:12.811	AEN_DOR_GF_ESC_STAIR_9_1	Ground floor east - after hours stairs	Unauthorised access				0	ARN
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.075	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.025	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.025	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:55.025	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:58:53.028	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator fire response isolated				0	PKV
CAME UNACK Low	2024.06.26 07:54:34.491	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.26 07:36:44.123	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 07:36:44.123	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 07:06:51.861	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.26 07:06:51.861	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:33:18.116	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:33:18.116	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.26 05:33:18.116	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.26 05:33:18.116	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.25 15:16:31.211	PKV_DOR_B2_PKV-S-03_3	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.25 14:05:09.982	PKV-E-PSD-029	Parkville Platform 2 Zone 3 PSD 29	Speaker fault				0	PKV
CAME UNACK Low	2024.06.25 11:25:26.838	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.25 11:25:26.838	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.25 09:10:15.874	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.25 07:24:32.459	PKV_DOR_B3_PKV-S-01_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:17.152	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.25 07:07:16.259	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator fire response isolated				0	AZC
CAME UNACK Low	2024.06.24 13:08:57.611	PKV_DOR_B3_PKV-S-03_3	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.24 12:53:43.117	PKV_DOR_B3_PKV-S-03_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.24 12:39:03.249	PKV_DOR_B3_151-18_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.23 15:25:20.028	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.06.22 11:49:07.851	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.22 08:04:55.845	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.22 06:49:34.735	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.22 03:28:46.168	TNC-E-PSD-027	State Library Platform 2 Zone 3 PSD 27	PSD isolated				0	STL
CAME UNACK Low	2024.06.21 17:20:38.105	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.21 17:20:38.105	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.21 14:33:30.846	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.06.21 14:15:40.851	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 12:34:18.847	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 12:34:18.847	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 11:03:07.023	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.21 07:15:19.115	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:14:26.232	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:13:14.243	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.20 08:56:21.143	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:05.868	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:00.848	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.18 17:20:18.162	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD isolated				0	STL
CAME UNACK Low	2024.06.17 15:36:14.088	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.06.17 10:17:22.155	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 09:48:38.267	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.246	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.209	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.177	S_94_2_14751	Traction Section State Library to Town Hall	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.154	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.131	S_92_2_14701	Traction Section Parkville to State Library	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:44:06.674	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.06.17 09:43:58.781	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 				0	SDU
CAME UNACK Low	2024.06.17 09:43:48.039	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door status indicator fault 				0	PKV
CAME UNACK Low	2024.06.17 09:43:47.837	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.06.17 09:43:25.896	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.06.03 10:49:38.104	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 2				0	THL
CAME UNACK Low	2024.06.03 10:49:38.101	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 1				0	THL
CAME UNACK Low	2024.06.03 10:49:38.095	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 2				0	STL
CAME UNACK Low	2024.06.03 10:49:38.091	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 1				0	STL
WENT UNACK High	2024.06.26 05:34:24.143	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.06.26 05:34:39.084	0	PKV
WENT UNACK High	2024.06.26 05:33:19.087	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.06.26 05:33:32.147	0	PKV
WENT UNACK High	2024.06.26 00:01:03.996	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.06.26 06:59:47.937	0	AZC
WENT UNACK High	2024.06.26 00:01:03.996	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.06.26 00:48:32.963	0	AZC
WENT UNACK High	2024.06.25 13:51:21.093	DMA-Z-7601	ZONE 7601: B1, DMA-FPD-0001 AHU-0101 Plant Rm 801-1	Confirmed fire!			2024.06.25 13:52:23.127	0	AZC
WENT UNACK High	2024.06.25 12:48:03.117	DMA-Z-7244	ZONE 7244: B1, DMA-BL-01 RETAIL 1	Smoke or heat detected - fire unconfirmed!			2024.06.25 12:54:20.120	0	AZC
WENT UNACK High	2024.06.25 12:47:59.341	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!			2024.06.25 12:48:29.344	0	AZC
WENT UNACK High	2024.06.25 12:47:58.343	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.06.25 12:48:28.346	0	AZC
WENT UNACK High	2024.06.25 12:30:51.094	DMA-Z-7202	ZONE 7202: B1, DMA-BF-01 FIRE ESCAPE CORRIDOR	Smoke or heat detected - fire unconfirmed!			2024.06.25 12:41:50.103	0	AZC
WENT UNACK High	2024.06.25 11:48:33.120	DMA-Z-7220	ZONE 7220: B1, DMA-CG-01 ECS PLANTROOM 3	Smoke or heat detected - fire unconfirmed!			2024.06.25 11:51:13.145	0	AZC
WENT UNACK High	2024.06.25 11:38:52.133	DMA-Z-74121	ZONE 74121: B1, DMA-CB-01 TRAC SUBSTATION 602-2	Smoke or heat detected - fire unconfirmed!			2024.06.25 11:51:26.153	0	AZC
WENT UNACK High	2024.06.25 09:22:13.784	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door opened!			2024.06.25 09:41:13.792	0	ARN
WENT UNACK Med	2024.06.26 09:44:57.057	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator stopped(emergency stop button activated!)			2024.06.26 09:45:06.098	0	PKV
WENT UNACK Med	2024.06.26 08:26:38.909	DMA_SPP_0205_06_FG	Sewer Pump Pit - Function Group	Sewer drainage pit not dropping!			2024.06.26 08:33:18.915	0	AZC
WENT UNACK Med	2024.06.26 07:50:44.093	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator stopped(emergency stop button activated!)			2024.06.26 07:50:54.105	0	PKV
WENT UNACK Med	2024.06.26 07:10:43.000	_Mod_Plc_1_2	Parkville Server 2	Communications Fault - Parkville Server 2 to Parkville PSD Servers			2024.06.26 07:10:44.000	0	STL
WENT UNACK Med	2024.06.26 05:34:57.991	PKV_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.06.26 05:35:18.989	0	PKV
WENT UNACK Med	2024.06.26 05:34:26.995	PKV_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.06.26 05:34:49.991	0	PKV
WENT UNACK Med	2024.06.26 05:34:18.165	PKV_FCU_0309_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.06.26 05:34:38.162	0	PKV
WENT UNACK Med	2024.06.25 14:38:40.847	_Driver2	Parkville Server 1	PSS1 S7Plus Driver 2 overloaded (BMS PLC)			2024.06.25 14:38:41.105	0	STL
WENT UNACK Med	2024.06.25 14:38:37.090	_PKV-BMS-PLC	MTPKV:_PKV-BMS-PLC.	Communications Fault - Parkville Server 1 to Parkville BMS PLC			2024.06.25 14:38:40.631	0	PKV
WENT UNACK Med	2024.06.25 12:07:52.368	PKV_FCU_1301_02_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.06.25 12:10:27.183	0	PKV
WENT UNACK Med	2024.06.25 11:27:11.886	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.06.25 11:38:34.879	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.886	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.06.25 11:38:34.879	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.886	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.06.25 11:38:34.879	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.886	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.06.25 11:38:34.879	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.874	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.06.25 11:38:34.868	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.874	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.06.25 11:38:34.868	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.874	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.06.25 11:38:33.889	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.874	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.06.25 11:38:33.889	0	AZC
WENT UNACK Med	2024.06.25 11:27:11.874	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.06.25 11:38:33.889	0	AZC
WENT UNACK Med	2024.06.25 09:58:43.087	PKV_SPP_0203_04_FG	Sewer Pump Pit - Function Group	Sewer drainage pit not dropping!			2024.06.25 10:11:41.090	0	PKV
WENT UNACK Med	2024.06.25 09:21:53.784	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door alarm bypassed!			2024.06.25 09:41:17.791	0	ARN
WENT UNACK Low	2024.06.26 10:33:19.283	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Unauthorised access			2024.06.26 10:33:28.803	0	ARN
WENT UNACK Low	2024.06.26 10:32:34.819	PKV_DOR_B1_PKV-S-02_1	Security Door (B1 EAST)	Unauthorised access			2024.06.26 10:32:38.789	0	PKV
WENT UNACK Low	2024.06.26 10:30:59.579	PKV_DOR_GF_PKV-S-04_2	Security Door (PUBLIC REALM)	Unauthorised access			2024.06.26 10:31:05.675	0	PKV
WENT UNACK Low	2024.06.26 10:27:57.215	PKV_DOR_B1_PKV-S-02_2	Security Door (B1 EAST)	Unauthorised access			2024.06.26 10:28:04.437	0	PKV
WENT UNACK Low	2024.06.26 10:25:21.152	PDM_LFT_0001	Lift 1 BOH (B2 Basement to Ground Floor)	Lift General Fault			2024.06.26 10:26:21.151	0	SDU
WENT UNACK Low	2024.06.26 10:24:39.343	PKV_DOR_GF_PKV-S-03_1	Security Door (PUBLIC REALM WEST)	Unauthorised access			2024.06.26 10:24:43.030	0	PKV
WENT UNACK Low	2024.06.26 10:23:56.732	PKV_DOR_B3_402-7_2	Security Door (B3 EAST)	Unauthorised access			2024.06.26 10:24:01.466	0	PKV
WENT UNACK Low	2024.06.26 10:20:38.468	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access			2024.06.26 10:21:00.262	0	PKV
WENT UNACK Low	2024.06.26 10:20:13.530	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown			2024.06.26 10:25:45.796	0	SDU
WENT UNACK Low	2024.06.26 10:20:13.530	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown			2024.06.26 10:25:45.796	0	SDU
WENT UNACK Low	2024.06.26 10:20:13.527	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown			2024.06.26 10:25:45.794	0	SDU
WENT UNACK Low	2024.06.26 10:19:58.964	PKV_DOR_B3_PKV-S-02_1	Security Door (B3 EAST)	Unauthorised access			2024.06.26 10:20:03.043	0	PKV
WENT UNACK Low	2024.06.26 10:11:41.891	PKV_DOR_B3_402-7_1	Security Door (B3 EAST)	Unauthorised access			2024.06.26 10:11:46.887	0	PKV
WENT UNACK Low	2024.06.26 10:10:33.837	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access			2024.06.26 10:10:43.759	0	PKV
WENT UNACK Low	2024.06.26 09:56:09.911	AEN_DOR_B1_151-4_1	Concourse east  - back of house emergency corridor	Unauthorised access			2024.06.26 09:56:19.748	0	ARN
WENT UNACK Low	2024.06.26 09:50:30.131	AEN_DOR_B1_151-3_1	Concourse west - back of house corridor	Unauthorised access			2024.06.26 09:50:36.748	0	ARN
WENT UNACK Low	2024.06.26 09:49:21.133	AEN_DOR_B1_ESC_STAIRS_03_2	Concourse west - back of house emergency stairs	Unauthorised access			2024.06.26 09:49:32.851	0	ARN
WENT UNACK Low	2024.06.26 09:46:55.777	PKV_DOR_B3_PKV-S-01_2	Security Door (B3 WEST)	Unauthorised access			2024.06.26 09:47:01.331	0	PKV
WENT UNACK Low	2024.06.26 09:45:50.772	AEN_DOR_L1_ESC_STAIRS_5_1	Level 1 east - office stairs	Unauthorised access			2024.06.26 09:47:08.723	0	ARN
WENT UNACK Low	2024.06.26 09:42:20.665	AEN_DOR_GF_401-1_1	Ground floor east - fire control room	Unauthorised access			2024.06.26 09:42:31.460	0	ARN
WENT UNACK Low	2024.06.26 09:21:36.179	S_96_1_14800	Traction Section Town Hall to Anzac	Section Traction Power status Unknown			2024.06.26 09:31:14.128	0	SDU
WENT UNACK Low	2024.06.26 09:21:36.179	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown			2024.06.26 09:31:14.129	0	SDU
WENT UNACK Low	2024.06.26 09:21:36.176	S_94_1_14750	Traction Section State Library Station	Section Traction Power status Unknown			2024.06.26 09:31:14.126	0	SDU
WENT UNACK Low	2024.06.26 09:20:38.489	AEN_DOR_GF_405-2_2	Ground floor east - back of house emergency corridor	Unauthorised access			2024.06.26 09:20:44.835	0	ARN
WENT UNACK Low	2024.06.26 09:16:24.835	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault			2024.06.26 09:16:46.833	0	AZC
WENT UNACK Low	2024.06.26 09:16:12.514	AEN_DOR_B2_403-1_1	Platform 2 west - single emergency door	Unauthorised access			2024.06.26 09:16:27.240	0	ARN
WENT UNACK Low	2024.06.26 09:13:50.662	AEN_DOR_B2_ESC_STAIRS_03_1	Platform 2 west - single emergency door	Unauthorised access			2024.06.26 09:14:21.809	0	ARN
WENT UNACK Low	2024.06.26 09:10:05.822	AEN_DOR_B2_403-1_2	Platform 1 west - single emergency door	Unauthorised access			2024.06.26 09:10:35.490	0	ARN
WENT UNACK Low	2024.06.26 09:03:39.055	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost			2024.06.26 09:05:04.087	0	PKV
WENT UNACK Low	2024.06.26 09:01:36.579	AEN_DOR_B2_ESC_STAIRS_04_2	Platform 2 east - single emergency door	Unauthorised access			2024.06.26 09:01:52.148	0	ARN
WENT UNACK Low	2024.06.26 08:59:57.953	AEN_DOR_B2_ESC_STAIRS_04_1	Platform 2 east - single emergency door	Unauthorised access			2024.06.26 09:34:09.788	0	ARN
WENT UNACK Low	2024.06.26 08:57:46.377	AEN_DOR_B2_ESC_STAIRS_04_4	Platform 1 east - single emergency door	Unauthorised access			2024.06.26 10:15:28.964	0	ARN
WENT UNACK Low	2024.06.26 08:50:17.861	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift General Fault			2024.06.26 09:17:13.850	0	AZC
WENT UNACK Low	2024.06.26 08:40:26.022	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.06.26 08:40:26.922	0	THL
WENT UNACK Low	2024.06.26 08:36:26.661	PDM_DOR_E_1	PDM East Tunnel Door 1	Unauthorised access			2024.06.26 08:36:58.326	0	SDU
WENT UNACK Low	2024.06.26 08:24:19.451	PKV_DOR_B4_PKV-S-01_1	Security Door (B4 WEST)	Unauthorised access			2024.06.26 08:24:46.180	0	PKV
WENT UNACK Low	2024.06.26 07:57:02.848	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.06.26 07:57:45.847	0	AZC
WENT UNACK Low	2024.06.26 07:50:18.773	PKV_DOR_B4_PKV-S-01_2	Security Door (B4 WEST)	Unauthorised access			2024.06.26 07:50:25.831	0	PKV
WENT UNACK Low	2024.06.26 05:35:08.119	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift General Fault			2024.06.26 05:35:09.068	0	PKV
WENT UNACK Low	2024.06.26 05:34:26.126	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift monitoring lost 			2024.06.26 05:35:09.068	0	PKV
WENT UNACK Low	2024.06.26 05:34:24.110	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.26 05:35:07.071	0	PKV
WENT UNACK Low	2024.06.26 05:34:24.110	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.26 05:35:09.068	0	PKV
WENT UNACK Low	2024.06.26 05:34:23.069	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift monitoring lost 			2024.06.26 05:35:07.071	0	PKV
WENT UNACK Low	2024.06.26 05:34:23.069	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.26 05:35:09.068	0	PKV
WENT UNACK Low	2024.06.26 05:34:23.059	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift monitoring lost 			2024.06.26 05:35:07.057	0	PKV
WENT UNACK Low	2024.06.26 05:34:04.112	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift monitoring lost 			2024.06.26 05:34:30.164	0	PKV
WENT UNACK Low	2024.06.26 05:33:21.056	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost			2024.06.26 05:33:47.058	0	PKV
WENT UNACK Low	2024.06.26 05:33:13.103	PKV_FCU_1305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.26 05:33:31.100	0	PKV
WENT UNACK Low	2024.06.26 05:33:13.103	PKV_FCU_1121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.26 05:33:31.100	0	PKV
WENT UNACK Low	2024.06.26 05:32:52.114	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.26 05:33:19.069	0	PKV
WENT UNACK Low	2024.06.26 05:32:50.178	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift monitoring lost 			2024.06.26 05:33:17.075	0	PKV
WENT UNACK Low	2024.06.26 05:32:50.178	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift monitoring lost 			2024.06.26 05:33:17.075	0	PKV
WENT UNACK Low	2024.06.26 05:32:50.175	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.26 05:33:20.173	0	PKV
WENT UNACK Low	2024.06.25 15:31:28.900	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.06.25 15:38:28.905	0	AZC
WENT UNACK Low	2024.06.25 14:41:18.639	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access			2024.06.25 14:41:25.265	0	PKV
WENT UNACK Low	2024.06.25 13:32:41.126	PKV_DOR_B2_151-15_1	Security Door (B2 EAST)	Unauthorised access			2024.06.25 13:39:46.443	0	PKV
WENT UNACK Low	2024.06.25 13:31:16.477	PKV_DOR_B2_405-5_1	Security Door (B2 WEST)	Unauthorised access			2024.06.25 13:39:46.342	0	PKV
WENT UNACK Low	2024.06.25 11:27:11.955	SDU_TEP_0305_06_DS	Tunnel Drainage Pump - Duty Selection	All devices unavailable			2024.06.25 11:27:14.926	0	AZC
WENT UNACK Low	2024.06.25 11:24:50.814	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost			2024.06.25 11:25:12.811	0	AZC
WENT UNACK Low	2024.06.25 11:24:48.842	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.06.25 11:25:25.860	0	AZC
WENT UNACK Low	2024.06.25 11:24:48.818	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost			2024.06.25 11:25:12.811	0	AZC
WENT UNACK Low	2024.06.25 11:24:47.833	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost			2024.06.25 11:25:17.830	0	AZC
WENT UNACK Low	2024.06.25 11:24:47.831	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost			2024.06.25 11:25:16.815	0	AZC
WENT UNACK Low	2024.06.25 11:24:46.817	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost			2024.06.25 11:25:12.811	0	AZC
WENT UNACK Low	2024.06.25 11:24:45.828	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost			2024.06.25 11:25:12.811	0	AZC
WENT UNACK Low	2024.06.25 10:11:13.640	S_91_2_14653	Traction Section Arden to Parkville section B	Section Traction Power status Unknown			2024.06.25 10:11:13.685	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.640	S_92_1_14700	Traction Section Parkville Station	Section Traction Power status Unknown			2024.06.25 10:11:13.685	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.637	S_91_1_14652	Traction Section Arden Station section B	Section Traction Power status Unknown			2024.06.25 10:11:13.685	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.633	S_90_1_14650	Traction Section Arden Station	Section Traction Power status Unknown			2024.06.25 10:11:13.681	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.633	S_90_2_14651	Traction Section Arden to Parkville	Section Traction Power status Unknown			2024.06.25 10:11:13.681	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.627	S_89_1_14603	Traction Section Footscray west to Arden section B	Section Traction Power status Unknown			2024.06.25 10:11:13.678	0	SDU
WENT UNACK Low	2024.06.25 10:11:13.624	S_88_1_14600	Traction Section Footscray west to Arden	Section Traction Power status Unknown			2024.06.25 10:11:13.676	0	SDU
WENT UNACK Low	2024.06.25 10:05:50.544	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown			2024.06.25 10:05:50.930	0	SDU
WENT UNACK Low	2024.06.25 10:05:50.544	S_94_3_14752	Traction Section Town Hall Station	Section Traction Power status Unknown			2024.06.25 10:05:50.930	0	SDU
WENT UNACK Low	2024.06.25 10:05:50.544	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown			2024.06.25 10:05:50.930	0	SDU
WENT UNACK Low	2024.06.25 09:58:10.573	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.			2024.06.25 09:58:11.572	0	SDU
WENT UNACK Low	2024.06.25 09:48:04.290	DMA-SPE-0183	B1, DMA-SPE-0183 OTE EXH.FAN EAST 831-2	Heat or smoke detector fault			2024.06.25 11:52:57.186	0	AZC
WENT UNACK Low	2024.06.25 09:48:04.290	DMA-SPE-0184	B1, DMA-SPE-0184 OTE EXH.FAN EAST 831-2	Heat or smoke detector fault			2024.06.25 11:52:57.186	0	AZC
WENT UNACK Low	2024.06.25 09:24:09.827	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom right)			2024.06.25 09:24:19.828	0	AZC
WENT UNACK Low	2024.06.25 09:19:41.638	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access			2024.06.25 09:19:57.657	0	PKV
WENT UNACK Low	2024.06.25 08:58:44.263	DMA-IVM-0052	B2, DMA-IVM-0052 Mains Spr.M/V	Heat or smoke detector fault			2024.06.25 08:59:16.282	0	AZC
WENT UNACK Low	2024.06.25 08:42:51.859	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.06.25 09:01:35.867	0	AZC
WENT UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost			2024.06.26 09:14:07.057	0	PKV
WENT UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost			2024.06.26 09:12:30.123	0	PKV
ACK High	2024.06.23 14:30:35.789	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!	2024.06.26 08:36:11.656	dominic_dlasselle		0	ARN
ACK High	2024.06.23 04:46:43.786	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!	2024.06.23 10:02:11.994	sergio_paniagua		0	ARN
ACK High	2024.06.23 04:43:17.787	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!	2024.06.23 09:18:02.789	sergio_paniagua		0	ARN
ACK High	2024.05.20 08:23:30.503	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.05.20 15:17:54.449	eric_maddocks		0	AZC
ACK High	2024.05.10 08:49:20.968	_Driver2_2	MTTHL:_Driver2_2.	Driver overloaded	2024.05.20 15:17:59.449	eric_maddocks		0	AZC
ACK Med	2024.06.21 12:28:48.176	TNC-S-STN	State Library Station PSD System	PSD lost connection to signalling system!	2024.06.24 07:23:43.058	kai_longley		0	STL
ACK Med	2024.06.21 08:54:21.784	AEN-W-PSD-023	Arden Platform 1 Zone 3 PSD 23	Door control unit fault	2024.06.26 08:36:05.872	dominic_dlasselle		0	ARN
ACK Med	2024.06.17 10:47:01.691	DMA-FIP-0001	Anzac Station FDCIE Panel	No modbus server/gateway connection	2024.06.17 14:28:57.072	emilio_ito		0	AZC
ACK Med	2024.06.17 10:43:09.320	PKV-FIP-0001	Parkville Station FDCIE Panel 	No modbus server/gateway connection	2024.06.21 07:00:25.850	emilio_ito		0	PKV
ACK Med	2024.06.03 10:50:15.741	_Driver1_2	Anzac Server 2	PSS2 S7 Driver 1 overloaded (TVCS PLC)	2024.06.25 13:27:25.359	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:48:16.689	_Driver1_2	MTARD:_Driver1_2.	PSS2 S7 Driver 1 overloaded (TVCS PLC)	2024.06.04 08:54:10.389	sergio_paniagua		0	PKV
ACK Med	2024.06.03 10:47:25.340	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.339	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.338	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.336	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.335	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.334	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.333	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.332	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.306	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.291	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.25 16:22:24.550	AEN_DOR_B2_ESC_STAIRS_03_2	Platform 1 west - double emergency door	Unauthorised access	2024.06.26 08:32:22.624	dominic_dlasselle		0	ARN
ACK Low	2024.06.22 07:30:11.785	AEN-W-PSD-030	Arden Platform 1 Zone 3 PSD 30	PSD isolated	2024.06.26 08:35:30.125	dominic_dlasselle		0	ARN
ACK Low	2024.06.21 08:58:35.788	AEN-W-PSD-023	Arden Platform 1 Zone 3 PSD 23	PSD isolated	2024.06.26 08:32:31.871	dominic_dlasselle		0	ARN
ACK Low	2024.06.20 13:54:38.119	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:08.354	harsimran_virk		0	ARN
ACK Low	2024.06.20 13:01:36.118	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:12.884	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:03:52.119	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:17.162	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:02:35.024	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:19.656	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:48:30.818	AEN_DOR_L2_ESC_STAIRS_5_2	Level 2 east - back of house stairs	Unauthorised access	2024.06.20 14:57:28.000	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:47:22.356	AEN-SPE-0404	B1, AEN-SPE-0404, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.20 14:57:33.157	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:47:22.030	AEN-SPE-0403	B1, AEN-SPE-0403, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.26 08:34:09.800	dominic_dlasselle		0	ARN
ACK Low	2024.06.17 09:47:21.408	AEN-SPE-0400	B1, AEN-SPE-0400, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.26 08:35:45.800	dominic_dlasselle		0	ARN
ACK Low	2024.06.17 09:46:39.288	AEN-SPE-0095	B1, AEN-SPE-0095, 103-2 PAID CONC	Heat or smoke detector fault	2024.06.26 08:35:45.800	dominic_dlasselle		0	ARN
ACK Low	2024.06.17 09:46:38.386	AEN-SPE-0090	B1, AEN-SPE-0090, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.26 08:34:05.586	dominic_dlasselle		0	ARN
ACK Low	2024.06.03 10:47:25.310	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.308	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.03 10:47:25.302	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.299	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
