Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.03.06 08:45:56.982	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.03.05 11:45:21.346	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.03.05 11:45:21.346	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!				0	SDU
CAME UNACK High	2024.03.05 09:26:24.101	DMA-E-LCP	Anzac Platform 2 LCP	LCP Interlock Override fault!				0	AZC
CAME UNACK High	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	PED safety loop fault!				0	AZC
CAME UNACK High	2024.03.05 09:26:24.095	DMA-W-LCP	Anzac Platform 1 LCP	LCP Interlock Override fault!				0	AZC
CAME UNACK High	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	PED safety loop fault!				0	AZC
CAME UNACK High	2024.03.05 09:12:56.282	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.05 09:12:56.282	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.05 09:12:56.282	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.05 09:12:56.282	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.05 09:12:56.282	DMA_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.03.05 09:12:56.282	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.03.03 00:01:03.345	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.03.01 14:55:17.531	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.01 14:55:07.527	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.01 11:14:14.188	SKP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.01 10:33:45.181	SKP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.01 10:33:27.188	SKP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.01 10:32:28.185	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.02.29 14:58:23.509	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.29 14:58:10.486	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.02.29 08:07:02.895	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.02.26 09:46:23.268	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.02.26 09:42:02.026	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.02.26 09:37:24.814	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.02.26 09:37:24.336	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.02.26 09:37:23.698	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.01.15 14:33:03.316	_Driver2	MTSTL:_Driver2.	Driver overloaded				0	THL
CAME UNACK Med	2024.03.05 18:40:36.986	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!				0	PKV
CAME UNACK Med	2024.03.05 15:55:03.290	DMA-FIP-0006	Anzac Station SHCIE Panel 6	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.03.05 11:15:55.383	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	PSD signalling order fault!				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	Zone 1 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	Zone 2 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	Zone 3 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	PSD signalling order fault!				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	Zone 1 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	Zone 2 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	Zone 3 PSD/EED safety loop failure				0	AZC
CAME UNACK Med	2024.03.05 09:23:57.286	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway				0	STL
CAME UNACK Med	2024.03.05 09:12:56.282	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.03.05 09:12:56.282	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.03.05 07:09:12.408	AEN-S-STN	Arden Station PSD System	PSD power fault (Surge protection or Earth failure)				0	ARN
CAME UNACK Med	2024.03.04 19:15:44.299	AEN_TEP_0303_05_DS	Tunnel Drainage Pump - Duty Selection	Tunnel drainage pit - reduced capability!				0	ARN
CAME UNACK Med	2024.03.04 14:10:34.942	_Mod_Plc_2_2	MTARD:_Mod_Plc_2_2.	Communications Fault - Arden Server 2 to Arden FDS Gateway				0	PKV
CAME UNACK Med	2024.03.04 14:10:34.942	_Mod_Plc_4_2	MTARD:_Mod_Plc_4_2.	Communications Fault - Arden Server 2 to Arden EWIS				0	PKV
CAME UNACK Med	2024.03.04 14:10:34.942	_Mod_Plc_3_2	MTARD:_Mod_Plc_3_2.	Communications Fault - Arden Server 2 to Arden EWIS				0	PKV
CAME UNACK Med	2024.03.03 09:06:15.909	AEN-S-STN	Arden Station PSD System	PSD lost connection to signalling system!				0	ARN
CAME UNACK Med	2024.03.01 14:55:07.527	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.03.01 13:54:43.903	PKV-FIP-0006	Parkville Station SHCIE Panel 5	Power supply to gas supression panel fault				0	PKV
CAME UNACK Med	2024.03.01 13:54:43.757	PKV-FIP-0005	Parkville Station SHCIE Panel 4	Power supply to gas supression panel fault				0	PKV
CAME UNACK Med	2024.03.01 13:54:43.756	PKV-FIP-0004	Parkville Station SHCIE Panel 3	Power supply to gas supression panel fault				0	PKV
CAME UNACK Med	2024.03.01 13:54:43.691	PKV-FIP-0001	Parkville Station FDCIE Panel 	Power supply to fire panel fault				0	PKV
CAME UNACK Med	2024.03.01 12:24:08.169	SYP-PLC-0001	South Yarra PLC	TIAS PLC power supply fault				0	SDU
CAME UNACK Med	2024.03.01 12:24:08.169	SYP-PLC-0001	South Yarra PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.03.01 11:13:44.196	SKP-PLC-0001	South Kensington PLC	PLC system fault				0	SDU
CAME UNACK Med	2024.02.29 14:57:35.484	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.02.27 12:24:30.620	DMA-FIP-0004	Anzac Station SHCIE Panel 4	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.27 11:41:17.634	DMA-FIP-0003	Anzac Station SHCIE Panel 3	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.27 11:31:43.644	DMA-FIP-0005	Anzac Station SHCIE Panel 5	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.27 11:13:01.575	DMA-FIP-0001	Anzac Station FDCIE Panel	Power supply to fire panel fault				0	AZC
CAME UNACK Med	2024.02.27 11:11:44.657	DMA-FIP-0002	Anzac Station SHCIE Panel 2	Power supply to gas supression panel fault				0	AZC
CAME UNACK Med	2024.02.26 09:39:18.246	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.02.26 09:39:18.204	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.02.26 09:36:34.021	TNC-S-STN	State Library Station PSD System	PSD lost connection to signalling system!				0	STL
CAME UNACK Med	2024.02.26 09:36:32.961	DMA-S-STN	Anzac Station PSD System	PSD lost connection to signalling system!				0	AZC
CAME UNACK Med	2024.02.12 10:56:29.417	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.02.12 10:56:29.416	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.02.12 10:56:29.414	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.02.12 10:56:29.412	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.02.12 10:56:29.361	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Low	2024.03.06 08:46:35.298	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.06 08:43:15.552	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.06 08:42:55.547	AEN_DOR_B1_151-4_1	Security Door (B1 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.03.06 08:29:13.818	PKV-SPE-1316	B2, PKV-SPE-1316 STORE RM 213-2	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0012	B2, PKV-FPD-0012 (OAF-1201) S/A FAN 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0013	B2, PKV-FPD-0013 (OAF-1202) S/A FAN 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0014	B2, PKV-FPD-0014 (FCU-1207) S/A FAN 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0015	B2, PKV-FPD-0015 (FCU-1208) S/A FAN 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0018	B2, PKV-FPD-0018 (SPF-1201)STAIR PRESS 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-FPD-0019	B2, PKV-FPD-0019 (SPF-1202)STAIR PRESS 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-HTD-0005	B2, PKV-HTD-0005 DDA TOILET RETAIL 912-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-HTD-0006	B2, PKV-HTD-0006 MALE WC RETAIL 910-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-HTD-0007	B2, PKV-HTD-0007 FEMALE WC RETAIL 911-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-SPE-0341	B2, PKV-SPE-0341 REFUSE ROOM 239-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-SPE-0350	B2, PKV-SPE-0350 Void Under Escalators	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-SPE-1135	B2, PKV-SPE-1135 DDA TOILET RETAIL 912-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-SPE-1136	B2, PKV-SPE-1136 MALE WC RETAIL 910-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:13.817	PKV-SPE-1137	B2, PKV-SPE-1137 FEMALE WC RETAIL 911-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.601	PKV-SPE-1155	B2, PKV-SPE-1155 STAFF DDA WC 228-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.601	PKV-SPE-1157	B2, PKV-SPE-1157 BOH CORRIDOR 151-14 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.601	PKV-HTD-0012	B2, PKV-HTD-0012 OP STAFF DDA WC 228-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.601	PKV-SPE-1313	B2, PKV-SPE-1313 SMO 204-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.561	PKV-SPE-1154	B2, PKV-SPE-1154 GENERAL STORE 213-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0347	B2, PKV-SPE-0347 ST.CONTROL RM 201-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0348	B2, PKV-SPE-0348 ST.CONTROL RM 201-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0349	B2, PKV-SPE-0349 GENERAL STORE 213-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0438	B2, PKV-SPE-0438 FIRE LOBBY 406-3	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0439	B2, PKV-SPE-0439 BOH CORRIDOR 151-27	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0513	B2, PKV-SPE-0513 MECHANICAL RISER 821-8	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-0527	B2, PKV-SPE-0527 BOH CORRIDOR 151-12	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1141	B2, PKV-SPE-1141 FIRE LOBBY 406-14 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1142	B2, PKV-SPE-1142 ST.CONTROL RM 201-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1143	B2, PKV-SPE-1143 ST.CONTROL RM 201-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1144	B2, PKV-SPE-1144 INC.CONT ROOM 211-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1145	B2, PKV-SPE-1145 ST.MASTER OFF 204-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1146	B2, PKV-SPE-1146 OP STAFF TEA  229-2 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.560	PKV-SPE-1147	B2 PKV-SPE-1147 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.558	PKV-SPE-0345	B2, PKV-SPE-0345 ST. MASTER OFFICE 204-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.558	PKV-SPE-0346	B2, PKV-SPE-0346 INCIDENT CONT.RM 211-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0325	B2, PKV-SPE-0325 FIELD DEV RM 1 710-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0326	B2, PKV-SPE-0326 GAS CYLINDER RM 409-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0327	B2, PKV-SPE-0327 FIRE TANK PUMP RM 415-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0342	B2, PKV-SPE-0342 FIRE LOBBY 406-14	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0343	B2, PKV-SPE-0343 BOH CORRIDOR 151-11	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.355	PKV-SPE-0344	B2, PKV-SPE-0344 OP STAFF TEA  229-2	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.354	PKV-SPE-0304	B2, PKV-SPE-0304 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.354	PKV-SPE-0305	B2, PKV-SPE-0305 FIRE SPF ROOM 1 802-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.354	PKV-SPE-0306	B2, PKV-SPE-0306 FIRE SPF ROOM 1 802-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.354	PKV-SPE-0307	B2, PKV-SPE-0307 OP.EQUIP STORE 244-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:12.354	PKV-SPE-0308	B2, PKV-SPE-0308 BOH CORRIDOR 151-14	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0440	B2, PKV-SPE-0440 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0441	B2, PKV-SPE-0441 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0442	B2, PKV-SPE-0442 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0443	B2, PKV-SPE-0443 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0444	B2, PKV-SPE-0444 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0445	B2, PKV-SPE-0445 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0446	B2, PKV-SPE-0446 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0447	B2, PKV-SPE-0447 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0521	B2, PKV-SPE-0521 BOH PLANT ENTRY 151-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-0524	B2, PKV-SPE-0524 FIRE ESC.C'DOR 405-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-1148	B2 PKV-SPE-1148 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-1149	B2 PKV-SPE-1149 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-1150	B2 PKV-SPE-1150 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-1158	B2 PKV-SPE-1158 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:11.746	PKV-SPE-1159	B2 PKV-SPE-1159 FIRE ESC.C'DOR 405-1 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:10.102	PKV-SPE-0220	B2, PKV-SPE-0220 CONC. CORRIDOR 103-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:10.102	PKV-SPE-0482	B2, PKV-SPE-0482 CONC. CORRIDOR 103-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:10.102	PKV-SPE-0483	B2, PKV-SPE-0483 CONC. CORRIDOR 103-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0510	B2, PKV-SPE-0510 RETAIL UNIT 901-9	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0514	B2, PKV-SPE-0514 CONC. LIFT LOBBY 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0515	B2, PKV-SPE-0515 CONC. LIFT LOBBY 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0516	B2, PKV-SPE-0516 RETAIL UNIT 901-7	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0517	B2, PKV-SPE-0517 RETAIL UNIT 901-7	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0518	B2, PKV-SPE-0518 MECH RISER 821-10	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0519	B2, PKV-SPE-0519 RETAIL UNIT 901-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-0520	B2, PKV-SPE-0520 RETAIL UNIT 901-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:29:09.738	PKV-SPE-1315	B2, PKV-SPE-1315 CONC. ADJ LIFT LOBBY 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:26:52.358	DMA_TEXB	Tunnel Ambient Temperature Control	Temperature Sensors B - Discrepancy 				0	AZC
CAME UNACK Low	2024.03.06 08:26:11.754	PKV-ASD-0013	B2, PKV-ASD-0013 Conc 102-3 Esc.14-16 F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:26:07.728	PKV-ASD-0018	B2, PKV-ASD-0018 Conc Skylight 1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.06 08:21:21.362	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.03.06 08:21:15.372	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.03.06 07:39:13.913	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.03.06 07:39:12.970	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.03.06 07:28:49.617	AEN_DOR_GF_405-2_2	East Emergency Stairs - Ground Floor	Door open too long				0	ARN
CAME UNACK Low	2024.03.06 05:37:30.767	AEN-IVM-0017	B2, AEN-IVM-0017, ARD-S-03 West Hyd.M/V	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.03.05 21:41:12.424	PKV_FCU_1116_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.05 18:42:12.635	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.03.05 15:36:50.047	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.05 15:08:51.684	_ReduManager_2	Distributed Server 2	Server 2 - Set active automatically				0	THL
CAME UNACK Low	2024.03.05 14:06:45.371	AEN_LFT_0005	Lift 5 BOH (Platforms to Ground Floor)	Lift General Fault				0	ARN
CAME UNACK Low	2024.03.05 14:05:01.704	AEN_DOR_B1_ESC_STAIRS_03_2	West Emergency Stairs - Concourse	Door open too long				0	ARN
CAME UNACK Low	2024.03.05 10:52:41.998	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.05 10:52:22.038	AEN_DOR_B2_ESC_STAIRS_04_2	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.03.05 10:15:04.820	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.05 10:14:49.992	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Unauthorised access				0	ARN
CAME UNACK Low	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	Driver Control Panel fault 				0	AZC
CAME UNACK Low	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	PSI falsely illuminated				0	AZC
CAME UNACK Low	2024.03.05 09:26:24.101	DMA-E-PLT	Anzac Platform 2	Remote LCP fault				0	AZC
CAME UNACK Low	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	Driver Control Panel fault 				0	AZC
CAME UNACK Low	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	PSI falsely illuminated				0	AZC
CAME UNACK Low	2024.03.05 09:26:24.095	DMA-W-PLT	Anzac Platform 1	Remote LCP fault				0	AZC
CAME UNACK Low	2024.03.05 08:17:51.186	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-03A	Traction Section Arden to Parkville	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-03B	Traction Section Arden to Parkville section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-04A	Traction Section Parkville Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-04B	Traction Section Parkville Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-05A	Traction Section Parkville to State Library	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-05B	Traction Section Parkville to State Library section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-06A	Traction Section State Library Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-06B	Traction Section State Library Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-07A	Traction Section State Library to Town Hall	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-07B	Traction Section State Library to Town hall section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.772	ESS-Section-08A	Traction Section Town Hall Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.04 20:10:45.770	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.03.04 17:56:31.380	AEN_AHU_1103_MVD_03	Air Handling Unit - Return Air Modulated Damper	Modulated device position discrepancy fault alarm				0	ARN
CAME UNACK Low	2024.03.04 15:45:30.993	PKV_FCU_1201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.04 15:45:30.993	PKV_FCU_1201_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.04 13:49:18.045	PKV_FCU_1115_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.04 13:47:23.055	PKV_FCU_1115_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	PKV
CAME UNACK Low	2024.03.04 09:34:51.973	SKP-DT-1001	Eastbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.04 09:34:51.973	SKP-DT-1003	Eastbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.04 08:54:29.829	PKV-FPD-0020	B3, PKV-FPD-0020 (SPF-0301) STAIR  	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:29.829	PKV-FPD-0021	B3, PKV-FPD-0021 (SPF-0302) STAIR 	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:29.829	PKV-IVM-0039	B3, PKV-IVM-0039 405-4 Esc Corridor M/V	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-0722	B3, PKV-SPE-0722 FIRE LOBBY 406-9	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-0726	B3, PKV-SPE-0726 BOH CORRIDOR 151-33	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-0727	B3, PKV-SPE-0727 BOH CORRIDOR 151-34	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-0728	B3, PKV-SPE-0728 UNALLOCATED ROOM 299-4	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-0729	B3, PKV-SPE-0729 DRAIN PUMP ROOM	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1202	B3, PKV-SPE-1202 FIRE LOBBY 406-7 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1205	B3, PKV-SPE-1205 FIRE LOBBY 406-6 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1206	B3, PKV-SPE-1206 FIRE LOBBY 406-21 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1207	B3, PKV-SPE-1207 FIRE LOBBY 406-8 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1208	B3, PKV-SPE-1208 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1210	B3 PKV-SPE-1210 FIRE ESC.C'DOR 405-5 C/S	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.763	PKV-SPE-1211	B3, PKV-SPE-1211 FIRE ESC.C'DOR 405-4	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0657	B3, PKV-SPE-0657 BOH CORRIDOR 151-18	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0660	B3, PKV-SPE-0660 STAFF BIKE STORE 290-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0663	B3, PKV-SPE-0663 FIRE LOBBY 406-7	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0664	B3, PKV-SPE-0664 FIRE LOBBY 406-7	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0666	B3, PKV-SPE-0666 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0681	B3, PKV-SPE-0681 FIRE ESC.C'DOR 405-4	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0720	B3, PKV-SPE-0720 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:27.762	PKV-SPE-0721	B3, PKV-SPE-0721 LIFT 9 LIFT LOBBY	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:54:25.760	PKV-SPE-0665	B3, PKV-SPE-0665 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:42:31.767	PKV-SPE-0667	B3, PKV-SPE-0667 FIRE LOBBY 406-21	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:42:31.767	PKV-SPE-0725	B3, PKV-SPE-0725 FIRE LOBBY 406-6	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:42:31.766	PKV-SPE-0658	B3, PKV-SPE-0658 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:42:31.766	PKV-SPE-0661	B3, PKV-SPE-0661 FIRE LOBBY 406-8	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:42:31.766	PKV-SPE-0662	B3, PKV-SPE-0662 FIRE LOBBY 406-7	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:29:19.979	SKP-DT-1006	Westbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.04 08:28:26.237	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.237	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_1101_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_1101_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_1109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_1109_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.226	DMA_FCU_1110_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:28:26.212	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0111	B1, PKV-SPE-0111 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0112	B1, PKV-SPE-0112 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.853	PKV-ASD-0058	B4U, PKV-ASD-0058 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.852	PKV-ASD-0043	B4U, PKV-ASD-0043 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.852	PKV-ASD-0044	B4U, PKV-ASD-0044 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.852	PKV-ASD-0055	B4U, PKV-ASD-0055 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.852	PKV-ASD-0056	B4U, PKV-ASD-0056 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:08.852	PKV-ASD-0057	B4U, PKV-ASD-0057 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:05.872	PKV-ASD-0045	B4U, PKV-ASD-0045 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:17:05.872	PKV-ASD-0046	B4U, PKV-ASD-0046 U/P CENTRE WEST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0051	B4U, PKV-ASD-0051 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0059	B4U, PKV-ASD-0059 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0060	B4U, PKV-ASD-0060 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0067	B4U, PKV-ASD-0067 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0068	B4U, PKV-ASD-0068 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:16:01.843	PKV-ASD-0069	B4U, PKV-ASD-0069 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:15:59.786	PKV-ASD-0047	B4U, PKV-ASD-0047 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.04 08:15:59.786	PKV-ASD-0048	B4U, PKV-ASD-0048 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.03 13:24:31.209	DMA_FCU_1109_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.03 13:24:31.209	DMA_FCU_1109_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.03 12:09:06.108	DMA_FCU_0119_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.03 10:03:21.402	_AEN-TVC-PLC	Arden Server 1	Link Failure - Arden Server 1 to Arden TVCS CPU 2				0	ARN
CAME UNACK Low	2024.03.03 09:07:10.488	_AEN-TVC-PLC_2	Arden Server 2	Link Failure - Arden Server 2 to Arden TVCS CPU 2				0	PKV
CAME UNACK Low	2024.03.03 07:40:03.283	DMA_FCU_1141_MVD_06	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.03 07:07:16.907	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.03.02 08:30:12.197	SKP-DT-1005	Westbound zone 1 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.01 22:30:46.193	SKP-DT-1008	Westbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.01 14:33:24.193	SKP-DT-1002	Eastbound zone 1 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.01 14:33:24.193	SKP-DT-1004	Eastbound zone 2 sonar sensor 2	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.01 13:54:45.401	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.212	PKV-ASD-0052	B4, PKV-ASD-0052 OHLE SWITCH 601-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.211	PKV-ASD-0011	B4, PKV-ASD-0011 TIE STATION 603-1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.126	PKV-ASD-0061	B4U, PKV-ASD-0061 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.126	PKV-ASD-0062	B4U, PKV-ASD-0062 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.126	PKV-ASD-0065	B4U, PKV-ASD-0065 U/P EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.125	PKV-ASD-0053	B4U, PKV-ASD-0053 U/P WEST 3 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.125	PKV-ASD-0054	B4U, PKV-ASD-0054 U/P WEST 4 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.084	PKV-ASD-0049	B4U, PKV-ASD-0049 U/P CENTRE EAST F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.079	PKV-ASD-0041	B4U, PKV-ASD-0041 U/P WEST 1 - F1 	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:54:44.079	PKV-ASD-0042	B4U, PKV-ASD-0042 U/P WEST 2 - F1 	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.01 13:03:17.897	PKV_FCU_0404_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.01 12:34:16.187	SYP-PSU-1029	PLC 24V Power supply 1 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.03.01 12:24:27.257	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.01 12:24:08.154	SYP-PSU-1028	PLC 24V Power supply redundancy alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.03.01 12:24:08.154	SYP-PSU-1030	PLC 24V Power supply 2 alarm	PLC Power Supply fault				0	SDU
CAME UNACK Low	2024.03.01 11:13:44.196	SKP-DT-1007	Westbound zone 2 sonar sensor 1	Train detection sensor fault				0	SDU
CAME UNACK Low	2024.03.01 09:41:33.832	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0105	B1, DMA-HTD-0105 FIRST AID ROOM 105-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0106	B1, DMA-HTD-0106 AMS MALE SHOWER 257-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0107	B1, DMA-HTD-0107 MAINT M STAFF WC 253-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0108	B1, DMA-HTD-0108 AMS STAFF F LOCK 252-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0130	B1, DMA-HTD-0130 AMS STAFF M LOCK 251-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0646	B1, DMA-SPE-0646 FIRST AID ROOM 105-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0647	B1, DMA-SPE-0647 AMS M STAFF LOCKR 251-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0648	B1, DMA-SPE-0648 MAINT M STAFF WC 253-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0649	B1, DMA-SPE-0649 AMS F STAFF LOCKR 252-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:23.623	DMA-SPE-0138	B1, DMA-SPE-0138 CUST.SERVICE CTR 202-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:18:23.623	DMA-SPE-0640	B1, DMA-SPE-0640 CUST.SERVICE CTR 202-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:58.671	DMA-SPE-0137	B1, DMA-SPE-0137 CUST.SERVICE CTR 202-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:58.671	DMA-SPE-0641	B1, DMA-SPE-0641 CUST.SERVICE CTR 202-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-HTD-0109	B1, DMA-HTD-0109 MAINT STAFF KITCH 250-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-HTD-0110	B1, DMA-HTD-0110 MAINT STAF DDA WC 255-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0121	B1, DMA-SPE-0121 MAINT. OFFICE 230-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0132	B1, DMA-SPE-0132 BOH CORRIDOR 151-5	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0133	B1, DMA-SPE-0133 BOH CORRIDOR 151-5	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0650	B1, DMA-SPE-0650 MAINT STAF DDA WC 255-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0651	B1, DMA-SPE-0651 MAINT STAFF KITCH 250-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:31.684	DMA-SPE-0652	B1, DMA-SPE-0652 MAINT OFFICE 230-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:29.701	DMA-SPE-0135	B1, DMA-SPE-0135 FIELD DEVICE RM 2 710-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:29.701	DMA-SPE-0136	B1, DMA-SPE-0136 GENERAL OFFICE 209-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.01 07:15:29.701	DMA-SPE-0642	B1, DMA-SPE-0642 GENERAL OFFICE 209-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.29 14:52:07.175	DMA_FCU_0102_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.29 14:50:14.251	DMA_FCU_1110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.29 14:44:09.172	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.29 14:44:09.172	DMA_FCU_0118_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.02.29 14:42:14.264	DMA_FCU_0118_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.02.29 14:42:14.254	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.02.29 13:00:15.858	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.29 12:08:07.989	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	ARN
CAME UNACK Low	2024.02.28 15:29:52.850	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_CDB_0406_MFM_01	SECTION 1 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_CDB_0406_MFM_02	SECTION 2 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_CDB_0406_MFM_03	SECTION 3 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_EDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_EDB_0404_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_EDB_0404_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_EDB_0404_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_EDB_0404_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MCC_0401_MFM_07	PKV-TFN-0203-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MCC_0402_MFM_09	PKV-TFN-0103-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MCC_0402_MFM_15	PKV-OFN-0003  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MCC_0402_MFM_22	PKV-SPF-0302  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0401_MFM_04	PKV-ESC-0012  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0401_MFM_09	PKV-LFT-0010  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0401_MFM_10	PKV-LFT-0011  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0401_MFM_20	PKV-ESC-0007  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0403_MFM_17	PKV-ESC-0009  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0404_MFM_18	PKV-ESC-0013  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_MSB_0404_MFM_19	PKV-CHD-0402  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_NDB_0401_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_NDB_0401_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_NDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_NDB_0401_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.28 14:16:56.641	PKV_NDB_0401_MFM_05	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.27 14:41:55.945	SDU_FCU_0402	Air Cooled Unit	Communications lost alarm				0	SDU
CAME UNACK Low	2024.02.27 11:54:36.068	ESS-Section-11A	Traction Section Anzac to South Yarra	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.27 11:52:49.852	ESS-Section-08B	Traction Section Town Hall Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.27 11:13:09.224	DMA-SPE-0760	B1, DMA-SPE-0760 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.224	DMA-SPE-0764	B1, DMA-SPE-0764 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0322	B1, DMA-SPE-0322 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0323	B1, DMA-SPE-0323 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0324	B1, DMA-SPE-0324 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0326	B1, DMA-SPE-0326 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0328	B1, DMA-SPE-0328 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0329	B1, DMA-SPE-0329 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0579	B1, DMA-SPE-0579 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0625	B1, DMA-SPE-0625 RETAIL WC LOBBY 913-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:09.223	DMA-SPE-0762	B1, DMA-SPE-0762 CONC PAID AREA 103-1	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0338	B1, DMA-SPE-0338 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0339	B1, DMA-SPE-0339 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0340	B1, DMA-SPE-0340 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0341	B1, DMA-SPE-0341 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0342	B1, DMA-SPE-0342 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0576	B1, DMA-SPE-0576 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0761	B1, DMA-SPE-0761 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0763	B1, DMA-SPE-0763 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.627	DMA-SPE-0765	B1, DMA-SPE-0765 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0320	B1, DMA-SPE-0320 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0321	B1, DMA-SPE-0321 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0331	B1, DMA-SPE-0331 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0332	B1, DMA-SPE-0332 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0333	B1, DMA-SPE-0333 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0335	B1, DMA-SPE-0335 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0336	B1, DMA-SPE-0336 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:08.626	DMA-SPE-0337	B1, DMA-SPE-0337 CONC UNPAID AREA 102-2	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.02.27 11:13:02.660	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault				0	AZC
CAME UNACK Low	2024.02.26 17:04:59.893	PKV_AHU_1301_MCV_01	Air Handling Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
