Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK Low	2024.02.26 17:04:59.893	PKV_AHU_1303_MCV_01	Air Handling Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.02.26 17:04:59.893	PKV_AHU_1305_MCV_01	Air Handling Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.02.26 17:03:04.803	PKV_FCU_1221_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.02.26 16:56:54.796	PKV_FCU_1119_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.02.26 16:46:28.793	PKV_FCU_0209_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.02.26 16:45:59.818	SDU_FCU_1001	Air Cooled Unit	Communications lost alarm				0	SDU
CAME UNACK Low	2024.02.26 16:45:58.828	PKV_ACH_1901_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.26 16:45:58.828	PKV_ACH_1903_ENG_01	Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.26 16:45:58.828	PKV_HWH_1901_ENG_01	Hot Water - Thermal Energy Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.02.26 09:41:41.314	ESS-Section-10B	Traction Section Anzac Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.302	ESS-Section-10A	Traction Section Anzac Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.293	ESS-Section-09B	Traction Section Town Hall to Anzac section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.201	ESS-Section-02B	Traction Section Arden Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.190	ESS-Section-02A	Traction Section Arden Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.181	ESS-Section-01B	Traction Section Footscray west to Arden section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:41:41.170	ESS-Section-01A	Traction Section Footscray west to Arden	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.02.26 09:40:21.346	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:18.933	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:17.635	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:15.580	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:12.979	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:11.619	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:09.632	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:40:07.046	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.02.26 09:38:43.996	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.26 09:38:43.413	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.26 09:38:41.024	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.26 09:38:40.162	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.26 09:38:37.706	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.02.12 10:56:29.368	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.02.12 10:56:29.356	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
WENT UNACK High	2024.03.06 08:45:56.981	PKV-E-PED-001	Parkville Platform 2 PED 01	Platform End Door opened!			2024.03.06 08:46:04.981	0	PKV
WENT UNACK High	2024.03.06 07:37:08.082	DMA-E-LCP	Anzac Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:37:34.085	0	AZC
WENT UNACK High	2024.03.06 07:36:12.083	DMA-W-LCP	Anzac Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:36:30.080	0	AZC
WENT UNACK High	2024.03.06 07:21:03.912	TNC-W-LCP	State Library Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:21:17.911	0	STL
WENT UNACK High	2024.03.06 07:20:04.085	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door opened!			2024.03.06 07:22:38.084	0	AZC
WENT UNACK High	2024.03.06 07:18:45.911	TNC-E-LCP	State Library Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:19:01.910	0	STL
WENT UNACK High	2024.03.06 07:18:20.087	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door opened!			2024.03.06 07:19:26.087	0	AZC
WENT UNACK High	2024.03.06 07:03:32.080	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:37:08.100	0	AZC
WENT UNACK High	2024.03.06 07:03:32.080	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door opened!			2024.03.06 07:03:36.086	0	AZC
WENT UNACK High	2024.03.06 07:03:30.412	AEN-W-LCP	Arden Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:03:34.412	0	ARN
WENT UNACK High	2024.03.06 07:03:00.414	AEN-E-LCP	Arden Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.03.06 07:03:06.414	0	ARN
WENT UNACK High	2024.03.06 07:02:42.080	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door opened!			2024.03.06 07:02:46.087	0	AZC
WENT UNACK High	2024.03.06 07:02:42.078	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 07:34:06.097	0	AZC
WENT UNACK High	2024.03.06 07:02:10.414	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door opened!			2024.03.06 07:02:12.408	0	ARN
WENT UNACK High	2024.03.06 06:59:46.079	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:34:06.097	0	AZC
WENT UNACK High	2024.03.06 06:59:08.084	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 07:37:08.100	0	AZC
WENT UNACK High	2024.03.06 06:58:29.911	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door opened!			2024.03.06 06:58:43.912	0	STL
WENT UNACK High	2024.03.06 06:58:29.910	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 07:21:03.932	0	STL
WENT UNACK High	2024.03.06 06:57:39.912	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:21:03.932	0	STL
WENT UNACK High	2024.03.06 06:57:39.912	TNC-W-PED-001	State Library Platform 1 PED 01	Platform End Door opened!			2024.03.06 06:57:41.909	0	STL
WENT UNACK High	2024.03.06 06:57:28.981	PKV-E-LCP	Parkville Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.03.06 06:57:38.981	0	PKV
WENT UNACK High	2024.03.06 06:57:19.913	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door opened!			2024.03.06 06:57:45.909	0	STL
WENT UNACK High	2024.03.06 06:57:15.909	TNC-E-PED-001	State Library Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:18:45.932	0	STL
WENT UNACK High	2024.03.06 06:56:24.979	PKV-W-LCP	Parkville Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.03.06 06:56:30.979	0	PKV
WENT UNACK High	2024.03.06 06:41:56.408	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door opened!			2024.03.06 06:41:58.410	0	ARN
WENT UNACK High	2024.03.06 06:41:10.408	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door opened!			2024.03.06 06:41:12.410	0	ARN
WENT UNACK High	2024.03.06 06:39:26.409	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door opened!			2024.03.06 06:44:58.412	0	ARN
WENT UNACK High	2024.03.05 19:38:52.984	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door opened!			2024.03.05 19:39:00.985	0	PKV
WENT UNACK High	2024.03.05 19:38:52.982	PKV-W-PED-002	Parkville Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 06:56:24.998	0	PKV
WENT UNACK High	2024.03.05 19:37:40.413	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 07:03:00.432	0	ARN
WENT UNACK High	2024.03.05 19:27:10.986	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door opened!			2024.03.05 19:27:54.986	0	PKV
WENT UNACK High	2024.03.05 19:26:40.988	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 06:56:24.998	0	PKV
WENT UNACK High	2024.03.05 19:25:40.991	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door opened!			2024.03.05 19:25:48.990	0	PKV
WENT UNACK High	2024.03.05 19:25:40.989	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 06:57:28.998	0	PKV
WENT UNACK High	2024.03.05 19:25:14.409	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:03:00.432	0	ARN
WENT UNACK High	2024.03.05 19:24:16.408	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.06 07:03:30.429	0	ARN
WENT UNACK High	2024.03.05 19:10:54.415	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.06 07:03:30.429	0	ARN
WENT UNACK High	2024.03.05 14:37:43.837	_Event	MTDIST:_Event.	License OK			2024.03.05 15:08:30.445	0	ARN
WENT UNACK High	2024.03.05 13:35:53.732	AEN_FIO_0040_CONC	Tunnel Vent. Zone S02 - Fire Confirmed at Concourse - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.05 13:35:54.735	0	ARN
WENT UNACK High	2024.03.05 13:35:53.732	AEN_FIO_0040_PLAT_0102	Tunnel Vent. Zone S02 - Fire Confirmed at Platform West - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.05 13:35:54.735	0	ARN
WENT UNACK High	2024.03.05 13:18:29.182	PDM-Z-89102	ZONE 89102: GF, Eastern Portal F/S 	Cross passage fire!			2024.03.05 13:20:56.179	0	SDU
WENT UNACK High	2024.03.05 13:05:28.185	PDM-Z-8202	ZONE 8202: GF, EPZ-A-01 	Portal building fire!			2024.03.05 13:07:22.184	0	SDU
WENT UNACK High	2024.03.05 12:38:34.392	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!			2024.03.05 12:38:42.392	0	AZC
WENT UNACK High	2024.03.05 12:38:05.217	DMA-Z-7409	ZONE 7409: GF, DMA-AA-01 Escalator 9 (Top Pit)	Confirmed fire!			2024.03.05 12:38:44.275	0	AZC
WENT UNACK High	2024.03.05 12:34:27.398	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.03.05 12:34:28.394	0	AZC
WENT UNACK High	2024.03.05 12:33:52.232	DMA-Z-7409	ZONE 7409: GF, DMA-AA-01 Escalator 9 (Top Pit)	Smoke or heat detected - fire unconfirmed!			2024.03.05 12:34:25.248	0	AZC
WENT UNACK High	2024.03.05 12:26:48.210	DMA-Z-7251	ZONE 7251: B1, DMA-BR-01 PARENTS ROOM	Smoke or heat detected - fire unconfirmed!			2024.03.05 12:33:23.214	0	AZC
WENT UNACK High	2024.03.05 12:22:18.209	DMA-Z-7408	ZONE 7408: GF, DMA-AA-01 Escalator 8 (Top Pit)	Confirmed fire!			2024.03.05 12:23:25.212	0	AZC
WENT UNACK High	2024.03.05 12:18:07.216	DMA-Z-7410	ZONE 7410: GF, DMA-AA-01 Escalator 10 (Top Pit)	Confirmed fire!			2024.03.05 12:19:41.213	0	AZC
WENT UNACK High	2024.03.05 12:06:03.931	TSC-W-LCP	Town Hall Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.03.05 12:06:19.937	0	THL
WENT UNACK High	2024.03.05 12:04:19.938	TSC-E-LCP	Town Hall Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.03.05 12:04:35.931	0	THL
WENT UNACK High	2024.03.05 11:59:17.192	PDM-Z-82121	ZONE 82121: B1, EPZ-D-01 HV SUBSTATION B1 	Smoke or heat detected - fire unconfirmed!			2024.03.05 11:59:45.190	0	SDU
WENT UNACK High	2024.03.05 11:49:49.196	PDM-Z-82111	ZONE 82111: B1, EPZ-C-01 HV SUBSTATION A1 	Smoke or heat detected - fire unconfirmed!			2024.03.05 11:50:28.191	0	SDU
WENT UNACK High	2024.03.05 11:43:21.347	DMA_FIO_0148_CONC	Tunnel Vent. Zone S10 - Fire Confirmed at Concourse	Shaft smoke detection unavailable!			2024.03.05 11:45:16.341	0	AZC
WENT UNACK High	2024.03.05 11:43:21.347	DMA_FIO_0148_PLAT	Tunnel Vent. Zone S10 - Fire Confirmed at Platform	Shaft smoke detection unavailable!			2024.03.05 11:45:16.341	0	AZC
WENT UNACK High	2024.03.05 11:43:21.347	DMA_FIO_0148_RE0101	Tunnel Vent. Zone S10 - Fire Confirmed at Retail Room 901-01	Shaft smoke detection unavailable!			2024.03.05 11:45:16.341	0	AZC
WENT UNACK High	2024.03.05 11:43:21.347	DMA_FIO_0148_RE0102	Tunnel Vent. Zone S10 - Fire Confirmed at Retail Room 901-02	Shaft smoke detection unavailable!			2024.03.05 11:45:16.341	0	AZC
WENT UNACK High	2024.03.05 11:43:21.347	DMA_FIO_0148_RE0103	Tunnel Vent. Zone S10 - Fire Confirmed at Retail Room 901-03	Shaft smoke detection unavailable!			2024.03.05 11:45:16.341	0	AZC
WENT UNACK High	2024.03.05 11:13:34.227	DMA-Z-7408	ZONE 7408: GF, DMA-AA-01 Escalator 8 (Top Pit)	Smoke or heat detected - fire unconfirmed!			2024.03.05 11:14:36.266	0	AZC
WENT UNACK High	2024.03.05 10:53:39.181	PDM-Z-8201	ZONE 8201: GF, EPZ-A-01 MFDCIE MCP 	Portal building fire!			2024.03.05 10:58:29.183	0	SDU
WENT UNACK High	2024.03.05 09:37:50.089	DMA-E-EED-026	Anzac Platform 2 Zone 3 EED 26	EED opened!			2024.03.05 09:37:56.084	0	AZC
WENT UNACK High	2024.03.05 09:26:24.423	DMA-E-EED-026	Anzac Platform 2 Zone 3 EED 26	EED Unscheduled Door Opening!			2024.03.05 10:08:16.105	0	AZC
WENT UNACK High	2024.02.29 09:01:59.922	TNC-W-EED-040	State Library Platform 1 Zone 3 EED 40	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.29 07:33:19.934	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.28 01:20:45.220	PKV-E-PSD-018	Parkville Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!			2024.03.05 14:47:11.484	0	PKV
WENT UNACK High	2024.02.27 17:50:31.925	TNC-E-EED-031	State Library Platform 2 Zone 3 EED 31	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.27 17:50:09.929	TNC-E-EED-032	State Library Platform 2 Zone 3 EED 32	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.27 17:44:55.924	TNC-E-EED-040	State Library Platform 2 Zone 3 EED 40	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.27 12:24:09.000	PKV-E-EED-010	Parkville Platform 2 Zone 1 EED 10	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 12:06:50.997	PKV-E-EED-022	Parkville Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 11:49:54.995	PKV-E-EED-033	Parkville Platform 2 Zone 3 EED 33	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 11:48:27.000	PKV-E-PSD-023	Parkville Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!			2024.03.05 14:47:11.484	0	PKV
WENT UNACK High	2024.02.27 11:47:24.995	PKV-E-EED-032	Parkville Platform 2 Zone 3 EED 32	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 11:40:11.004	PKV-E-EED-034	Parkville Platform 2 Zone 3 EED 34	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 11:28:19.007	PKV-E-EED-040	Parkville Platform 2 Zone 3 EED 40	EED Unscheduled Door Opening!			2024.03.05 14:47:11.003	0	PKV
WENT UNACK High	2024.02.27 08:38:52.998	PKV-W-EED-026	Parkville Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!			2024.03.05 14:48:45.001	0	PKV
WENT UNACK High	2024.02.27 08:23:52.992	PKV-W-EED-012	Parkville Platform 1 Zone 1 EED 12	EED Unscheduled Door Opening!			2024.03.05 14:48:45.001	0	PKV
WENT UNACK High	2024.02.27 08:18:19.001	PKV-W-EED-010	Parkville Platform 1 Zone 1 EED 10	EED Unscheduled Door Opening!			2024.03.05 14:48:45.000	0	PKV
WENT UNACK High	2024.02.26 09:40:32.339	TSC-W-PED-002	Town Hall Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:40:32.306	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:39:58.209	PKV-W-EED-007	Parkville Platform 1 Zone 1 EED 07	EED Unscheduled Door Opening!			2024.03.05 14:48:45.001	0	PKV
WENT UNACK High	2024.02.26 09:39:45.897	TNC-E-PED-002	State Library Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:39:20.691	PKV-W-EED-006	Parkville Platform 1 Zone 1 EED 06	EED Unscheduled Door Opening!			2024.03.05 14:48:45.000	0	PKV
WENT UNACK High	2024.02.26 09:39:00.653	TSC-W-EED-038	Town Hall Platform 1 Zone 3 EED 38	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.566	TSC-W-EED-035	Town Hall Platform 1 Zone 3 EED 35	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.478	TSC-W-EED-031	Town Hall Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.401	TSC-W-EED-028	Town Hall Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.312	TSC-W-EED-024	Town Hall Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.211	TSC-W-EED-018	Town Hall Platform 1 Zone 1 EED 18	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.134	TSC-W-EED-014	Town Hall Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:39:00.031	TSC-W-EED-011	Town Hall Platform 1 Zone 1 EED 11	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:59.939	TSC-W-EED-007	Town Hall Platform 1 Zone 1 EED 07	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:59.863	TSC-W-EED-004	Town Hall Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:59.775	TSC-W-DDX-001	Town Hall Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:59.675	TSC-E-EED-038	Town Hall Platform 2 Zone 3 EED 38	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.588	TSC-E-EED-035	Town Hall Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.501	TSC-E-EED-031	Town Hall Platform 2 Zone 3 EED 31	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.414	TSC-E-EED-028	Town Hall Platform 2 Zone 3 EED 28	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.339	TSC-E-EED-024	Town Hall Platform 2 Zone 3 EED 24	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.239	TSC-E-EED-018	Town Hall Platform 2 Zone 1 EED 18	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.148	TSC-E-EED-014	Town Hall Platform 2 Zone 1 EED 14	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:59.071	TSC-E-EED-011	Town Hall Platform 2 Zone 1 EED 11	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:58.979	TSC-E-EED-007	Town Hall Platform 2 Zone 1 EED 07	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:58.875	TSC-E-EED-004	Town Hall Platform 2 Zone 1 EED 04	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:58.786	TSC-E-DDX-001	Town Hall Platform 2 Zone 2 DD 01	Driver Door Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:56.038	PKV-W-EED-009	Parkville Platform 1 Zone 1 EED 09	EED Unscheduled Door Opening!			2024.03.05 14:48:45.001	0	PKV
WENT UNACK High	2024.02.26 09:38:41.827	TSC-W-EED-037	Town Hall Platform 1 Zone 3 EED 37	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.741	TSC-W-EED-034	Town Hall Platform 1 Zone 3 EED 34	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.666	TSC-W-EED-030	Town Hall Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.580	TSC-W-EED-027	Town Hall Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.480	TSC-W-EED-023	Town Hall Platform 1 Zone 3 EED 23	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.405	TSC-W-EED-017	Town Hall Platform 1 Zone 1 EED 17	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.306	TSC-W-EED-013	Town Hall Platform 1 Zone 1 EED 13	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.231	TSC-W-EED-010	Town Hall Platform 1 Zone 1 EED 10	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.130	TSC-W-EED-006	Town Hall Platform 1 Zone 1 EED 06	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:41.054	TSC-W-EED-003	Town Hall Platform 1 Zone 1 EED 03	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:40.953	TSC-W-DDX-002	Town Hall Platform 1 Zone 2 DD 02	Driver Door Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:40.876	TSC-E-EED-037	Town Hall Platform 2 Zone 3 EED 37	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.790	TSC-E-EED-034	Town Hall Platform 2 Zone 3 EED 34	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.692	TSC-E-EED-030	Town Hall Platform 2 Zone 3 EED 30	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.569	TSC-E-EED-023	Town Hall Platform 2 Zone 3 EED 23	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.482	TSC-E-EED-017	Town Hall Platform 2 Zone 1 EED 17	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.395	TSC-E-EED-013	Town Hall Platform 2 Zone 1 EED 13	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.295	TSC-E-EED-010	Town Hall Platform 2 Zone 1 EED 10	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.219	TSC-E-EED-006	Town Hall Platform 2 Zone 1 EED 06	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.130	TSC-E-EED-003	Town Hall Platform 2 Zone 1 EED 03	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:40.041	TSC-E-DDX-002	Town Hall Platform 2 Zone 2 DD 02	Driver Door Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:38.885	PKV-W-PSD-030	Parkville Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.525	0	PKV
WENT UNACK High	2024.02.26 09:38:38.278	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:37.855	PKV-W-PSD-029	Parkville Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.525	0	PKV
WENT UNACK High	2024.02.26 09:38:36.828	PKV-W-PSD-028	Parkville Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:35.802	PKV-W-PSD-027	Parkville Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:34.774	PKV-W-PSD-026	Parkville Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:33.748	PKV-W-PSD-025	Parkville Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:32.853	DMA-W-EED-031	Anzac Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!			2024.03.05 10:09:14.098	0	AZC
WENT UNACK High	2024.02.26 09:38:32.354	DMA-W-DDX-001	Anzac Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!			2024.03.05 10:09:14.098	0	AZC
WENT UNACK High	2024.02.26 09:38:32.213	DMA-E-EED-035	Anzac Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!			2024.03.05 10:08:16.106	0	AZC
WENT UNACK High	2024.02.26 09:38:32.053	DMA-E-EED-028	Anzac Platform 2 Zone 3 EED 28	EED Unscheduled Door Opening!			2024.03.05 10:08:16.106	0	AZC
WENT UNACK High	2024.02.26 09:38:31.765	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:30.788	PKV-W-PSD-022	Parkville Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:29.762	PKV-W-PSD-021	Parkville Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:28.722	PKV-W-PSD-020	Parkville Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.480	0	PKV
WENT UNACK High	2024.02.26 09:38:27.703	PKV-W-PSD-019	Parkville Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:26.678	PKV-W-PSD-018	Parkville Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:25.648	PKV-W-PSD-017	Parkville Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:24.647	PKV-W-PSD-016	Parkville Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:23.637	PKV-W-PSD-015	Parkville Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:22.611	PKV-W-PSD-014	Parkville Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:21.594	PKV-W-PSD-013	Parkville Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:20.569	PKV-W-PSD-012	Parkville Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:19.974	TSC-W-EED-040	Town Hall Platform 1 Zone 3 EED 40	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.884	TSC-W-EED-036	Town Hall Platform 1 Zone 3 EED 36	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.796	TSC-W-EED-033	Town Hall Platform 1 Zone 3 EED 33	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.710	TSC-W-EED-029	Town Hall Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.623	TSC-W-EED-026	Town Hall Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.547	TSC-W-EED-022	Town Hall Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.534	PKV-W-PSD-011	Parkville Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:19.448	TSC-W-EED-021	Town Hall Platform 1 Zone 2 EED 21	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:38:19.360	TSC-W-EED-016	Town Hall Platform 1 Zone 1 EED 16	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:19.271	TSC-W-EED-009	Town Hall Platform 1 Zone 1 EED 09	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:19.193	TSC-W-EED-002	Town Hall Platform 1 Zone 1 EED 02	EED Unscheduled Door Opening!			2024.03.05 12:05:29.950	0	THL
WENT UNACK High	2024.02.26 09:38:19.103	TSC-E-EED-040	Town Hall Platform 2 Zone 3 EED 40	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:19.013	TSC-E-EED-036	Town Hall Platform 2 Zone 3 EED 36	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.921	TSC-E-EED-033	Town Hall Platform 2 Zone 3 EED 33	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.822	TSC-E-EED-029	Town Hall Platform 2 Zone 3 EED 29	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.746	TSC-E-EED-026	Town Hall Platform 2 Zone 3 EED 26	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.647	TSC-E-EED-022	Town Hall Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.572	TSC-E-EED-021	Town Hall Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.503	PKV-W-PSD-010	Parkville Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:18.484	TSC-E-EED-016	Town Hall Platform 2 Zone 1 EED 16	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.383	TSC-E-EED-009	Town Hall Platform 2 Zone 1 EED 09	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:18.305	TSC-E-EED-002	Town Hall Platform 2 Zone 1 EED 02	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
WENT UNACK High	2024.02.26 09:38:17.474	PKV-W-PSD-009	Parkville Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:16.552	DMA-W-EED-017	Anzac Platform 1 Zone 1 EED 17	EED Unscheduled Door Opening!			2024.03.05 10:09:14.098	0	AZC
WENT UNACK High	2024.02.26 09:38:16.489	PKV-W-PSD-008	Parkville Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:16.196	DMA-W-DDX-002	Anzac Platform 1 Zone 2 DD 02	Driver Door Unscheduled Door Opening!			2024.03.05 10:09:14.098	0	AZC
WENT UNACK High	2024.02.26 09:38:15.995	DMA-E-EED-030	Anzac Platform 2 Zone 3 EED 30	EED Unscheduled Door Opening!			2024.03.05 10:08:16.105	0	AZC
WENT UNACK High	2024.02.26 09:38:15.456	PKV-W-PSD-007	Parkville Platform 1 Zone 1 PSD 07	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:14.395	PKV-W-PSD-006	Parkville Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:13.359	PKV-W-PSD-005	Parkville Platform 1 Zone 1 PSD 05	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:12.363	TNC-W-EED-031	State Library Platform 1 Zone 3 EED 31	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:12.327	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:12.253	TNC-W-EED-028	State Library Platform 1 Zone 3 EED 28	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:12.157	TNC-W-EED-024	State Library Platform 1 Zone 3 EED 24	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:12.047	TNC-W-EED-018	State Library Platform 1 Zone 1 EED 18	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:11.935	TNC-W-EED-014	State Library Platform 1 Zone 1 EED 14	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:11.823	TNC-W-EED-011	State Library Platform 1 Zone 1 EED 11	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:11.699	TNC-W-EED-007	State Library Platform 1 Zone 1 EED 07	EED Unscheduled Door Opening!			2024.03.05 13:55:07.925	0	STL
WENT UNACK High	2024.02.26 09:38:11.603	TNC-W-EED-004	State Library Platform 1 Zone 1 EED 04	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:38:11.478	TNC-W-DDX-001	State Library Platform 1 Zone 2 DD 01	Driver Door Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:38:11.382	TNC-E-EED-038	State Library Platform 2 Zone 3 EED 38	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:38:11.286	PKV-W-PSD-003	Parkville Platform 1 Zone 1 PSD 03	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:11.258	TNC-E-EED-035	State Library Platform 2 Zone 3 EED 35	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:38:11.102	TNC-E-EED-028	State Library Platform 2 Zone 3 EED 28	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:38:10.932	TNC-E-EED-018	State Library Platform 2 Zone 1 EED 18	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:38:10.760	TNC-E-EED-011	State Library Platform 2 Zone 1 EED 11	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:38:10.227	PKV-W-PSD-002	Parkville Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.479	0	PKV
WENT UNACK High	2024.02.26 09:38:09.200	PKV-W-PSD-001	Parkville Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!			2024.03.05 14:48:45.478	0	PKV
WENT UNACK High	2024.02.26 09:38:07.160	PKV-E-PSD-029	Parkville Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!			2024.03.05 14:47:11.517	0	PKV
WENT UNACK High	2024.02.26 09:38:05.129	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.03.05 14:47:11.517	0	PKV
WENT UNACK High	2024.02.26 09:38:00.273	DMA-W-EED-021	Anzac Platform 1 Zone 2 EED 21	EED Unscheduled Door Opening!			2024.03.05 10:09:14.098	0	AZC
WENT UNACK High	2024.02.26 09:37:59.935	DMA-E-EED-036	Anzac Platform 2 Zone 3 EED 36	EED Unscheduled Door Opening!			2024.03.05 10:08:16.105	0	AZC
WENT UNACK High	2024.02.26 09:37:59.669	DMA-E-EED-022	Anzac Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 10:08:16.105	0	AZC
WENT UNACK High	2024.02.26 09:37:59.511	DMA-E-EED-016	Anzac Platform 2 Zone 1 EED 16	EED Unscheduled Door Opening!			2024.03.05 10:08:16.105	0	AZC
WENT UNACK High	2024.02.26 09:37:57.724	TNC-W-EED-030	State Library Platform 1 Zone 3 EED 30	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.599	TNC-W-EED-027	State Library Platform 1 Zone 3 EED 27	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.489	TNC-W-EED-023	State Library Platform 1 Zone 3 EED 23	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.378	TNC-W-EED-017	State Library Platform 1 Zone 1 EED 17	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.268	TNC-W-EED-013	State Library Platform 1 Zone 1 EED 13	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.158	TNC-W-EED-010	State Library Platform 1 Zone 1 EED 10	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:57.045	TNC-W-EED-006	State Library Platform 1 Zone 1 EED 06	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:56.948	TNC-W-EED-003	State Library Platform 1 Zone 1 EED 03	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:56.836	TNC-W-DDX-002	State Library Platform 1 Zone 2 DD 02	Driver Door Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:56.725	TNC-E-EED-037	State Library Platform 2 Zone 3 EED 37	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:56.557	TNC-E-EED-030	State Library Platform 2 Zone 3 EED 30	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:56.388	TNC-E-EED-023	State Library Platform 2 Zone 3 EED 23	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:56.220	TNC-E-EED-013	State Library Platform 2 Zone 1 EED 13	EED Unscheduled Door Opening!			2024.03.05 13:56:05.925	0	STL
WENT UNACK High	2024.02.26 09:37:54.004	TSC-W-PSD-019	Town Hall Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.03.05 12:05:29.952	0	THL
WENT UNACK High	2024.02.26 09:37:49.155	PKV-E-PSD-011	Parkville Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.03.05 14:47:11.484	0	PKV
WENT UNACK High	2024.02.26 09:37:46.047	TSC-E-PSD-025	Town Hall Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!			2024.03.05 12:04:19.975	0	THL
WENT UNACK High	2024.02.26 09:37:45.021	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!			2024.03.05 12:04:19.956	0	THL
WENT UNACK High	2024.02.26 09:37:44.635	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.03.05 12:04:19.956	0	THL
WENT UNACK High	2024.02.26 09:37:44.265	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.03.05 12:04:19.955	0	THL
WENT UNACK High	2024.02.26 09:37:42.851	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.03.05 12:04:19.955	0	THL
WENT UNACK High	2024.02.26 09:37:42.448	TNC-W-EED-029	State Library Platform 1 Zone 3 EED 29	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:42.338	TNC-W-EED-026	State Library Platform 1 Zone 3 EED 26	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:42.226	TNC-W-EED-022	State Library Platform 1 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:42.131	TNC-W-EED-021	State Library Platform 1 Zone 2 EED 21	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:42.020	TNC-W-EED-016	State Library Platform 1 Zone 1 EED 16	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:41.892	TNC-W-EED-009	State Library Platform 1 Zone 1 EED 09	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:37:41.680	TNC-E-EED-036	State Library Platform 2 Zone 3 EED 36	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:41.512	TNC-E-EED-029	State Library Platform 2 Zone 3 EED 29	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:41.341	TNC-E-EED-022	State Library Platform 2 Zone 3 EED 22	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:41.229	TNC-E-EED-021	State Library Platform 2 Zone 2 EED 21	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:41.104	TNC-E-EED-016	State Library Platform 2 Zone 1 EED 16	EED Unscheduled Door Opening!			2024.03.05 13:56:05.926	0	STL
WENT UNACK High	2024.02.26 09:37:37.891	DMA-W-PSD-030	Anzac Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.159	0	AZC
WENT UNACK High	2024.02.26 09:37:37.461	DMA-W-PSD-029	Anzac Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:37.016	DMA-W-PSD-028	Anzac Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:36.592	DMA-W-PSD-027	Anzac Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:36.134	DMA-W-PSD-026	Anzac Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:35.714	DMA-W-PSD-025	Anzac Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:35.277	DMA-W-PSD-024	Anzac Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:34.840	DMA-W-PSD-023	Anzac Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:34.424	DMA-W-PSD-022	Anzac Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:34.000	DMA-W-PSD-021	Anzac Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:33.579	DMA-W-PSD-020	Anzac Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:33.150	DMA-W-PSD-019	Anzac Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:32.733	DMA-W-PSD-018	Anzac Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:32.303	DMA-W-PSD-017	Anzac Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:31.853	DMA-W-PSD-016	Anzac Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:31.409	DMA-W-PSD-015	Anzac Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:30.975	DMA-W-PSD-014	Anzac Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:30.551	DMA-W-PSD-013	Anzac Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:30.129	DMA-W-PSD-012	Anzac Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:29.710	DMA-W-PSD-011	Anzac Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:29.291	DMA-W-PSD-010	Anzac Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.103	0	AZC
WENT UNACK High	2024.02.26 09:37:26.651	TNC-W-PSD-026	State Library Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.03.05 13:55:07.953	0	STL
WENT UNACK High	2024.02.26 09:37:26.200	DMA-W-PSD-002	Anzac Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.102	0	AZC
WENT UNACK High	2024.02.26 09:37:25.746	DMA-W-PSD-001	Anzac Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!			2024.03.05 10:09:14.102	0	AZC
WENT UNACK High	2024.02.26 09:37:25.330	DMA-E-PSD-030	Anzac Platform 2 Zone 3 PSD 30	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.146	0	AZC
WENT UNACK High	2024.02.26 09:37:24.908	DMA-E-PSD-029	Anzac Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.146	0	AZC
WENT UNACK High	2024.02.26 09:37:21.844	DMA-E-PSD-021	Anzac Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.110	0	AZC
WENT UNACK High	2024.02.26 09:37:21.399	DMA-E-PSD-020	Anzac Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.110	0	AZC
WENT UNACK High	2024.02.26 09:37:20.958	DMA-E-PSD-019	Anzac Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.110	0	AZC
WENT UNACK High	2024.02.26 09:37:17.928	DMA-E-PSD-011	Anzac Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.110	0	AZC
WENT UNACK High	2024.02.26 09:37:14.890	DMA-E-PSD-003	Anzac Platform 2 Zone 1 PSD 03	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.110	0	AZC
WENT UNACK High	2024.02.26 09:37:14.471	DMA-E-PSD-002	Anzac Platform 2 Zone 1 PSD 02	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.109	0	AZC
WENT UNACK High	2024.02.26 09:37:14.051	DMA-E-PSD-001	Anzac Platform 2 Zone 1 PSD 01	PSD Unscheduled Door Opening!			2024.03.05 10:08:16.108	0	AZC
WENT UNACK High	2024.02.26 09:37:13.868	TNC-E-PSD-024	State Library Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!			2024.03.05 13:56:05.928	0	STL
WENT UNACK High	2024.02.26 09:37:13.608	TNC-E-PSD-024	State Library Platform 2 Zone 3 PSD 24	PSD obstructed on opening or closing!			2024.03.05 10:56:45.905	0	STL
WENT UNACK High	2024.02.26 09:36:32.062	TSC-W-EED-039	Town Hall Platform 1 Zone 3 EED 39	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.945	TSC-W-EED-032	Town Hall Platform 1 Zone 3 EED 32	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.858	TSC-W-EED-025	Town Hall Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.771	TSC-W-EED-020	Town Hall Platform 1 Zone 2 EED 20	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.726	TNC-W-EED-032	State Library Platform 1 Zone 3 EED 32	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.697	TSC-W-EED-019	Town Hall Platform 1 Zone 1 EED 19	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.616	TNC-W-EED-025	State Library Platform 1 Zone 3 EED 25	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.598	TSC-W-EED-015	Town Hall Platform 1 Zone 1 EED 15	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.511	TSC-W-EED-012	Town Hall Platform 1 Zone 1 EED 12	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.506	TNC-W-EED-020	State Library Platform 1 Zone 2 EED 20	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.425	TSC-W-EED-008	Town Hall Platform 1 Zone 1 EED 08	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.382	TNC-W-EED-019	State Library Platform 1 Zone 1 EED 19	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.350	TSC-W-EED-005	Town Hall Platform 1 Zone 1 EED 05	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.287	TNC-W-EED-015	State Library Platform 1 Zone 1 EED 15	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.262	TSC-W-EED-001	Town Hall Platform 1 Zone 1 EED 01	EED Unscheduled Door Opening!			2024.03.05 12:05:29.951	0	THL
WENT UNACK High	2024.02.26 09:36:31.163	TNC-W-EED-012	State Library Platform 1 Zone 1 EED 12	EED Unscheduled Door Opening!			2024.03.05 13:55:07.924	0	STL
WENT UNACK High	2024.02.26 09:36:31.162	TSC-E-EED-039	Town Hall Platform 2 Zone 3 EED 39	EED Unscheduled Door Opening!			2024.03.05 12:04:19.954	0	THL
