Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
WENT UNACK Med	2024.03.05 08:42:10.983	PKV-W-PSD-028	Parkville Platform 1 Zone 3 PSD 28	Door control unit communication lost			2024.03.05 08:43:20.986	0	PKV
WENT UNACK Med	2024.03.05 08:41:52.984	PKV-W-PSD-029	Parkville Platform 1 Zone 3 PSD 29	Door control unit communication lost			2024.03.05 08:43:04.983	0	PKV
WENT UNACK Med	2024.03.05 08:41:36.984	PKV-W-PSD-030	Parkville Platform 1 Zone 3 PSD 30	Door control unit communication lost			2024.03.05 09:33:00.980	0	PKV
WENT UNACK Med	2024.03.05 08:20:26.369	AEN_FCU_1903_04_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.03.05 15:37:18.301	0	ARN
WENT UNACK Med	2024.02.23 12:07:27.663	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD			2024.03.05 09:26:24.095	0	AZC
WENT UNACK Med	2024.02.21 11:20:34.207	_Mod_Plc_3_2	MTPKV:_Mod_Plc_3_2.	Communications Fault - Parkville Server 2 to Parkville EWIS			2024.03.05 11:15:55.978	0	STL
WENT UNACK Low	2024.03.06 08:57:24.327	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift General Fault			2024.03.06 08:58:45.366	0	ARN
WENT UNACK Low	2024.03.06 08:55:01.593	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Door open too long			2024.03.06 08:56:14.263	0	ARN
WENT UNACK Low	2024.03.06 08:41:58.184	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.03.06 08:52:08.138	0	AZC
WENT UNACK Low	2024.03.06 08:40:50.338	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 			2024.03.06 08:46:26.304	0	AZC
WENT UNACK Low	2024.03.06 08:27:55.915	AEN_DOR_LG_ESC_STAIR_07_1	Security Door (LG WEST) 	Unauthorised access			2024.03.06 08:28:03.350	0	ARN
WENT UNACK Low	2024.03.06 08:25:42.333	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift monitoring lost 			2024.03.06 08:28:03.359	0	ARN
WENT UNACK Low	2024.03.06 08:17:01.986	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault			2024.03.06 08:22:07.247	0	AZC
WENT UNACK Low	2024.03.06 08:14:58.302	AEN_DOR_GF_401-1_1	Security Door (GF EAST) 	Unauthorised access			2024.03.06 08:15:03.678	0	ARN
WENT UNACK Low	2024.03.06 07:50:20.342	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.03.06 08:17:31.347	0	ARN
WENT UNACK Low	2024.03.06 07:46:19.116	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.03.06 08:07:05.888	0	AZC
WENT UNACK Low	2024.03.06 07:41:23.353	PKV_FCU_0403_MVD_03	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.03.06 08:02:59.390	0	PKV
WENT UNACK Low	2024.03.06 07:39:07.158	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(foreign object trapped in handrail entry - bottom right)			2024.03.06 07:39:17.161	0	AZC
WENT UNACK Low	2024.03.06 07:30:41.350	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift is not Operational			2024.03.06 07:39:42.337	0	ARN
WENT UNACK Low	2024.03.06 00:58:39.388	AEN_AHU_0101_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.03.06 00:59:34.269	0	ARN
WENT UNACK Low	2024.03.06 00:58:39.388	AEN_AHU_0101_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.03.06 00:59:28.283	0	ARN
WENT UNACK Low	2024.03.05 22:47:39.775	PKV-ASD-0016	B2, PKV-ASD-0016 Concourse - F1	Aspirating smoke detector fault			2024.03.05 22:56:48.748	0	PKV
WENT UNACK Low	2024.03.05 22:02:47.760	PKV-ASD-0012	B2, PKV-ASD-0012 Conc Skylight 6 - F1	Aspirating smoke detector fault			2024.03.05 22:03:36.762	0	PKV
WENT UNACK Low	2024.03.05 21:53:44.384	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.03.05 21:53:46.393	0	PKV
WENT UNACK Low	2024.03.05 21:53:44.384	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault			2024.03.05 21:54:34.394	0	PKV
WENT UNACK Low	2024.03.05 21:51:54.897	PKV-ASD-0008	B2, PKV-ASD-0008 Conc Skylight 5 - F1	Aspirating smoke detector fault			2024.03.05 21:56:57.756	0	PKV
WENT UNACK Low	2024.03.05 20:52:42.058	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom right)			2024.03.05 20:52:52.061	0	AZC
WENT UNACK Low	2024.03.05 20:09:15.713	AEN_DOR_B2_ESC_STAIRS_03_1	Security Door (B2 WEST) 	Unauthorised access			2024.03.05 20:09:23.282	0	ARN
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_UDB_0402_MFM_14	PKV-CDB-0420  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:08.889	0	PKV
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_UDB_0402_MFM_08	PKV-CDB-0410  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:10.889	0	PKV
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_UDB_0401_MFM_13	PKV-CDB-0419  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:25.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_UDB_0401_MFM_06	PKV-CDB-0407  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:28.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_CDB_0415_MFM_01	PKV-CDB-0415 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:08.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:30.881	PKV_CDB_0411_MFM_02	PKV-CDB-0411 8 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:29.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_UDB_0402_MFM_07	PKV-CDB-0408  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:09.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_UDB_0401_MFM_04	PKV-CDB-0403  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:27.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_CDB_0417_MFM_03	PKV-CDB-0417 12 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:11.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_CDB_0415_MFM_03	PKV-CDB-0415 12 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:12.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_CDB_0412_MFM_03	PKV-CDB-0412 8 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:28.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_CDB_0406_MFM_06	SECTION 6 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:31.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:29.882	PKV_CDB_0405_MFM_02	SECTION 2 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:29.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:28.881	PKV_TCD_0403_MFM_02	Lighting Bus Board  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:10.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:28.881	PKV_UDB_0402_MFM_05	PKV-CDB-0404  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:08.889	0	PKV
WENT UNACK Low	2024.03.05 18:45:28.881	PKV_UDB_0401_MFM_10	PKV-CDB-0413  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:25.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:28.881	PKV_CDB_0412_MFM_02	PKV-CDB-0412 8 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:30.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:28.881	PKV_CDB_0411_MFM_01	PKV-CDB-0411 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:28.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_TCD_0401_MFM_02	Lighting Bus Board  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:09.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_UDB_0402_MFM_11	PKV-CDB-0414  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:07.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_UDB_0401_MFM_08	PKV-CDB-0409  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:30.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_CDB_0412_MFM_01	PKV-CDB-0412 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:29.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_CDB_0411_MFM_03	PKV-CDB-0411 12 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:31.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_CDB_0406_MFM_05	SECTION 5 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:28.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_CDB_0405_MFM_06	SECTION 6 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:28.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:27.881	PKV_CDB_0405_MFM_01	SECTION 1 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:27.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:26.881	PKV_TCD_0403_MFM_01	Power Bus Board  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:09.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:26.881	PKV_TCD_0401_MFM_01	Power Bus Board  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:08.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:26.881	PKV_UDB_0402_MFM_09	PKV-CDB-0410  Multi-function Meter	Communications lost alarm			2024.03.05 21:38:05.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:26.881	PKV_CDB_0417_MFM_02	PKV-CDB-0417 8 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:09.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:26.881	PKV_CDB_0406_MFM_04	SECTION 4 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:36.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:25.886	PKV_UDB_0401_MFM_07	PKV-CDB-0409  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:29.886	0	PKV
WENT UNACK Low	2024.03.05 18:45:25.886	PKV_CDB_0417_MFM_04	SECTION 4 - GENERAL POWER - 12HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:12.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:25.886	PKV_CDB_0417_MFM_01	PKV-CDB-0417 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:14.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:25.886	PKV_CDB_0415_MFM_04	TBA  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:07.888	0	PKV
WENT UNACK Low	2024.03.05 18:45:25.886	PKV_CDB_0405_MFM_05	SECTION 5 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:26.880	0	PKV
WENT UNACK Low	2024.03.05 18:45:24.881	PKV_CDB_0415_MFM_02	PKV-CDB-0415 8 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:46:09.887	0	PKV
WENT UNACK Low	2024.03.05 18:45:23.889	PKV_CDB_0405_MFM_04	SECTION 4 - GENERAL POWER (B3 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:33.888	0	PKV
WENT UNACK Low	2024.03.05 18:45:21.889	PKV_CDB_0405_MFM_03	SECTION 3 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm			2024.03.05 21:46:31.887	0	PKV
WENT UNACK Low	2024.03.05 18:42:02.332	SDU_FCU_1101	Air Cooled Unit	Communications lost alarm			2024.03.05 21:47:11.269	0	SDU
WENT UNACK Low	2024.03.05 18:42:02.332	SDU_FCU_0901	Air Cooled Unit	Communications lost alarm			2024.03.05 21:47:13.283	0	SDU
WENT UNACK Low	2024.03.05 18:42:02.332	SDU_FCU_0801	Air Cooled Unit	Communications lost alarm			2024.03.05 21:47:13.283	0	SDU
WENT UNACK Low	2024.03.05 18:42:02.332	SDU_FCU_0701	Air Cooled Unit	Communications lost alarm			2024.03.05 21:47:13.283	0	SDU
WENT UNACK Low	2024.03.05 18:41:59.574	WPZ-FIP-0001	Western Portal Station Fire Panel	Fire panels in the station have a power fault			2024.03.06 08:21:28.571	0	SDU
WENT UNACK Low	2024.03.05 17:48:46.315	AEN_DOR_GF_ESC_STAIR_9_1	Security Door (GF EAST) 	Unauthorised access			2024.03.05 17:57:29.373	0	ARN
WENT UNACK Low	2024.03.05 16:50:39.114	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator communications lost			2024.03.05 16:55:18.125	0	AZC
WENT UNACK Low	2024.03.05 16:46:58.713	PKV_SDP_0105_06_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.03.05 16:56:09.497	0	PKV
WENT UNACK Low	2024.03.05 16:45:43.110	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped (braking distance exceeded)			2024.03.05 19:21:30.057	0	AZC
WENT UNACK Low	2024.03.05 16:14:54.536	AEN_DOR_B2_403-1_1	Security Door (B2 WEST) 	Unauthorised access			2024.03.05 16:14:59.684	0	ARN
WENT UNACK Low	2024.03.05 16:13:42.543	PKV_SDP_0103_04_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.03.05 16:14:11.358	0	PKV
WENT UNACK Low	2024.03.05 16:04:07.309	PKV_FCU_1401_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 16:04:31.304	0	PKV
WENT UNACK Low	2024.03.05 16:03:51.305	PKV_FCU_1402_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 16:16:22.452	0	PKV
WENT UNACK Low	2024.03.05 16:03:51.305	PKV_FCU_1401_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm			2024.03.05 16:17:02.441	0	PKV
WENT UNACK Low	2024.03.05 16:02:12.386	PKV_FCU_1401_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.03.05 16:04:56.402	0	PKV
WENT UNACK Low	2024.03.05 16:01:56.406	PKV_FCU_1401_MVD_03	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.03.05 16:17:50.430	0	PKV
WENT UNACK Low	2024.03.05 15:47:40.882	PKV_MSB_0401_MFM_00	PKV-TRD-2211  Multi-function Meter	Communications lost alarm			2024.03.05 17:57:19.888	0	PKV
WENT UNACK Low	2024.03.05 15:37:22.411	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.03.05 21:52:32.394	0	PKV
WENT UNACK Low	2024.03.05 15:35:04.880	PKV_MSB_0401_MFM_18	PKV-TNP-0301-PCP-01  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:04.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:04.880	PKV_MSB_0401_MFM_07	PKV-LFT-0005  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:03.888	0	PKV
WENT UNACK Low	2024.03.05 15:35:04.880	PKV_MSB_0401_MFM_05	PKV-ESC-0015  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:03.888	0	PKV
WENT UNACK Low	2024.03.05 15:35:04.880	PKV_MCC_0401_MFM_01	PKV-TFN-0201-VSD-01  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:12.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:03.885	PKV_MSB_0401_MFM_06	PKV-LFT-0004  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:02.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:03.885	PKV_EDB_0401_MFM_02	TBA  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:10.882	0	PKV
WENT UNACK Low	2024.03.05 15:35:02.889	PKV_MSB_0401_MFM_11	PKV-ESC-0004  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:03.888	0	PKV
WENT UNACK Low	2024.03.05 15:35:01.887	PKV_MSB_0401_MFM_21	PKV-MCC-0401  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:01.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:01.887	PKV_MCC_0401_MFM_16	PKV-SPF-1201  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:09.888	0	PKV
WENT UNACK Low	2024.03.05 15:35:01.887	PKV_EDB_0401_MFM_01	TBA  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:08.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:01.887	PKV_CDB_0401_MFM_01	PKV-CDB-0401 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:08.881	0	PKV
WENT UNACK Low	2024.03.05 15:35:00.889	PKV_EDB_0401_MFM_04	TBA  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:07.884	0	PKV
WENT UNACK Low	2024.03.05 15:34:59.881	PKV_MSB_0401_MFM_02	PKV-MSS-0401  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:06.887	0	PKV
WENT UNACK Low	2024.03.05 15:34:57.887	PKV_MSB_0401_MFM_08	PKV-LFT-0007  Multi-function Meter	Communications lost alarm			2024.03.05 21:52:04.881	0	PKV
WENT UNACK Low	2024.03.05 15:30:10.411	PKV_AHU_1305_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.03.05 21:52:02.418	0	PKV
WENT UNACK Low	2024.03.05 15:30:10.411	PKV_AHU_1305_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.03.05 21:52:02.418	0	PKV
WENT UNACK Low	2024.03.05 15:30:10.411	PKV_AHU_1305_MVD_01	Air Handling Unit - Outside Air Damper	Modulated device position discrepancy fault alarm			2024.03.05 21:52:02.418	0	PKV
WENT UNACK Low	2024.03.05 15:16:56.437	PKV_FCU_0402_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 15:16:58.558	0	PKV
WENT UNACK Low	2024.03.05 15:16:56.437	PKV_FCU_0205_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 15:17:02.447	0	PKV
WENT UNACK Low	2024.03.05 15:16:56.437	PKV_FCU_0203_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 15:17:07.315	0	PKV
WENT UNACK Low	2024.03.05 15:16:56.437	PKV_FCU_0202_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 15:17:20.417	0	PKV
WENT UNACK Low	2024.03.05 15:16:56.437	PKV_FCU_0201_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.05 15:17:06.446	0	PKV
WENT UNACK Low	2024.03.05 15:08:30.935	_ReduManager	Distributed Server 1	Server 1 - Passive			2024.03.05 15:08:51.685	0	ARN
WENT UNACK Low	2024.03.05 15:08:30.448	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 0			2024.03.05 15:08:30.932	0	ARN
WENT UNACK Low	2024.03.05 15:08:30.448	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 1			2024.03.05 15:09:30.532	0	THL
WENT UNACK Low	2024.03.05 15:08:30.448	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 0			2024.03.05 15:09:10.503	0	THL
WENT UNACK Low	2024.03.05 15:08:30.448	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 0			2024.03.05 15:08:31.362	0	ARN
WENT UNACK Low	2024.03.05 15:07:46.009	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 1			2024.03.05 15:09:30.531	0	ARN
WENT UNACK Low	2024.03.05 15:07:46.004	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 0			2024.03.05 15:09:10.502	0	ARN
WENT UNACK Low	2024.03.05 14:56:16.366	AEN_DOR_GF_401-1_1	Security Door (GF EAST) 	Door open too long			2024.03.05 14:56:19.970	0	ARN
WENT UNACK Low	2024.03.05 14:27:02.321	PKV_FCU_1301_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.03.05 14:27:58.546	0	PKV
WENT UNACK Low	2024.03.05 14:27:02.321	PKV_FCU_1301_MVD_03	Fan Coil Unit - Supply Air Damper	Modulated device position discrepancy fault alarm			2024.03.05 14:27:58.546	0	PKV
WENT UNACK Low	2024.03.05 14:26:57.402	PKV_MCC_0402_ATS_01	PKV-MCC-0402-ESB-03 ATS	Automatic transfer switch unhealthy			2024.03.05 14:27:32.633	0	PKV
WENT UNACK Low	2024.03.05 14:10:22.295	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.03.05 14:37:20.796	0	THL
WENT UNACK Low	2024.03.05 13:35:54.735	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Station Fire Ventilation Mode Still On Without An Active Fire Alarm			2024.03.05 13:36:31.732	0	SDU
WENT UNACK Low	2024.03.05 13:35:53.732	AEN_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft Smoke Detection Unavailable 			2024.03.05 13:35:53.781	0	SDU
WENT UNACK Low	2024.03.05 13:35:53.732	AEN_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft Smoke Detection Unavailable 			2024.03.05 13:35:53.781	0	SDU
WENT UNACK Low	2024.03.05 13:35:53.732	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Tunnel A  - Ambient Temperature Control Unavailable 			2024.03.05 13:35:54.735	0	SDU
WENT UNACK Low	2024.03.05 13:35:53.732	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Tunnel B - Ambient Temperature Control Unavailable 			2024.03.05 13:35:54.735	0	SDU
WENT UNACK Low	2024.03.05 13:09:42.055	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Smoke Detected in Pit			2024.03.05 13:10:04.060	0	AZC
WENT UNACK Low	2024.03.05 11:43:51.352	DMA_HCS_0001	Staff Protection Switch - Protection Enabled Signal 01 	Staff Protection Switch fault			2024.03.05 11:45:16.341	0	AZC
WENT UNACK Low	2024.03.05 11:43:21.347	DMA_TEXA	Tunnel Ambient Temperature Control	Tunnel A  - Ambient Temperature Control Unavailable 			2024.03.05 11:45:16.341	0	AZC
WENT UNACK Low	2024.03.05 11:43:21.347	DMA_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 			2024.03.05 11:45:16.341	0	AZC
WENT UNACK Low	2024.03.05 10:57:58.982	AEN_DOR_B2_ESC_STAIRS_04_1	Security Door (B2 EAST) 	Door open too long			2024.03.05 10:58:13.172	0	ARN
WENT UNACK Low	2024.03.05 10:57:39.079	AEN_DOR_B2_ESC_STAIRS_04_1	Security Door (B2 EAST) 	Unauthorised access			2024.03.05 10:58:13.142	0	ARN
WENT UNACK Low	2024.03.05 10:00:37.367	AEN_AHU_0103_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.03.05 10:00:43.376	0	ARN
WENT UNACK Low	2024.03.05 09:57:37.388	AEN_AHU_0103_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.03.05 09:58:26.302	0	ARN
WENT UNACK Low	2024.03.05 09:51:53.395	AEN_AHU_1101_MVD_02	Air Handling Unit - CO2 Damper	Modulated device position discrepancy fault alarm			2024.03.05 09:51:54.288	0	ARN
WENT UNACK Low	2024.03.05 09:51:53.395	AEN_AHU_1101_MVD_03	Air Handling Unit - Return Air Damper	Modulated device position discrepancy fault alarm			2024.03.05 09:52:19.389	0	ARN
WENT UNACK Low	2024.03.05 09:33:56.081	DMA-E-PSD-024	Anzac Platform 2 Zone 3 PSD 24	PSD isolated			2024.03.05 09:34:18.082	0	AZC
WENT UNACK Low	2024.03.05 09:31:47.130	SDU_FCU_2301	Air Cooled Unit	Communications lost alarm			2024.03.05 09:32:42.151	0	SDU
WENT UNACK Low	2024.03.05 09:31:47.130	SDU_FCU_2302	Air Cooled Unit	Communications lost alarm			2024.03.05 09:32:42.151	0	SDU
WENT UNACK Low	2024.03.05 09:22:42.907	_ReduManager_2	Parkville Server 2	Server 2 - Passive			2024.03.05 09:23:57.284	0	STL
WENT UNACK Low	2024.03.05 09:17:51.096	SDU_FCU_2201	Air Cooled Unit	Communications lost alarm			2024.03.05 09:18:45.148	0	SDU
WENT UNACK Low	2024.03.05 09:17:51.096	SDU_FCU_2202	Air Cooled Unit	Communications lost alarm			2024.03.05 09:18:45.148	0	SDU
WENT UNACK Low	2024.03.05 08:58:02.986	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated			2024.03.05 14:50:38.986	0	PKV
WENT UNACK Low	2024.03.05 08:27:36.080	AEN_DOR_GF_246-1_1	Security Door (GF WEST) 	Unauthorised access			2024.03.05 08:27:37.197	0	ARN
WENT UNACK Low	2024.03.04 12:05:12.763	PKV-SPE-0218	B1, PKV-SPE-0218 NON HAB VOID 297-5	Heat or smoke detector fault			2024.03.05 21:51:58.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-FLS-0019	B1, PKV-FLS-0019 Hydrant Station Met.F/S	Heat or smoke detector fault			2024.03.05 21:51:54.737	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0001	B1, PKV-IVM-0001 S-02 Escape Stair 2 M/V	Heat or smoke detector fault			2024.03.05 21:51:54.737	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0002	B1, PKV-IVM-0002 S-02 Escape Stair 2 M/V	Heat or smoke detector fault			2024.03.05 21:51:54.737	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0003	B1, PKV-IVM-0003 S-02 Escape Stair 2 M/V	Heat or smoke detector fault			2024.03.05 21:51:54.737	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0005	B1, PKV-IVM-0005 S-02 Escape Stair 2 M/V	Heat or smoke detector fault			2024.03.05 21:51:54.737	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0030	B1, PKV-IVM-0030 Station Hyd M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0031	B1, PKV-IVM-0031 416-1 Hyd Tunnel M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0058	GF, PKV-IVM-0058 Booster Cupboard M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0060	GF, PKV-IVM-0060 Control Valve Room M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0061	GF, PKV-IVM-0061 Control Valve Room M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:08.728	PKV-IVM-0062	GF, PKV-IVM-0062 Control Valve Room M/V	Heat or smoke detector fault			2024.03.05 21:51:54.738	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0130	B1, PKV-SPE-0130 FIRE ESC. C'DOR 405-3	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0131	B1, PKV-SPE-0131 FIRE LOBBY 406-3	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0168	B1, PKV-SPE-0168 FIRE ESC. C'DOR 405-3	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0170	B1, PKV-SPE-0170 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0171	B1, PKV-SPE-0171 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0214	B1, PKV-SPE-0214 GEN EXHAUST 823-2	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0215	B1, PKV-SPE-0215 GEN EXHAUST 823-2	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0217	B1, PKV-SPE-0217 GEN EXHAUST 823-2	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-0219	B1, PKV-SPE-0219 DRAINAGE PUMP RM 880-1	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1000	B1, PKV-SPE-1000 FIRE/GOODS LOBBY 402-1	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1008	B1, PKV-SPE-1008 FIRE/GOODS LOBBY 402-2	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1009	B1, PKV-SPE-1009 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1010	B1, PKV-SPE-1010 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1011	B1, PKV-SPE-1011 FIRE ESC. C'DOR 405-4	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1014	B1, PKV-SPE-1014 FIRE LOBBY 406-3	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1015	B1, PKV-SPE-1015 FIRE ESC. C'DOR 405-3	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1017	B1, PKV-SPE-1017 FIRE ESC. C'DOR 405-3	Heat or smoke detector fault			2024.03.05 21:51:52.700	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1018	B1, PKV-SPE-1018 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.937	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1019	B1, PKV-SPE-1019 FIRE ESC. C'DOR 405-4	Heat or smoke detector fault			2024.03.05 21:51:52.939	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1020	B1, PKV-SPE-1020 FIRE ESC. C'DOR 405-4	Heat or smoke detector fault			2024.03.05 21:51:52.939	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1021	B1, PKV-SPE-1021 FIRE/GOODS LOBBY 402-1	Heat or smoke detector fault			2024.03.05 21:51:52.939	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1320	B1, PKV-SPE-1320 REFUSE COLLECT 238-18	Heat or smoke detector fault			2024.03.05 21:51:53.060	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1321	B1, PKV-SPE-1321 FIRE LOBBY 406-18	Heat or smoke detector fault			2024.03.05 21:51:53.060	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.927	PKV-SPE-1339	B1, PKV-SPE-1339 DRAIN PUMP ROOM 880-1	Heat or smoke detector fault			2024.03.05 21:51:53.060	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0003	B1, PKV-SPE-0003 FIRE/GOODS LOBBY 402-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0014	B1, PKV-SPE-0014 HVAC PLANT ROOM 811-4	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0101	B1, PKV-SPE-0101 FIRE/GOODS LOBBY 402-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0102	B1, PKV-SPE-0102 FIRE ESC. C'DOR 405-3	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0104	B1, PKV-SPE-0104 FIRE ESC. C'DOR 405-4	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0105	B1, PKV-SPE-0105 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0106	B1, PKV-SPE-0106 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0120	B1, PKV-SPE-0120 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0127	B1, PKV-SPE-0127 REFUSE COLL.ROOM 238-1	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.926	PKV-SPE-0129	B1, PKV-SPE-0129 FIRE/GOODS LOBBY 402-2	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.761	PKV-SPE-0128	B1, PKV-SPE-0128 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.761	PKV-SPE-0172	B1, PKV-SPE-0172 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.761	PKV-SPE-1006	B1, PKV-SPE-1006 FIRE INT. LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:05.761	PKV-SPE-1007	B1, PKV-SPE-1007 FIRE INT LOBBY 403-1	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0005	GF, PKV-SPE-0005 S-5 Fire Stair 1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0006	B1, PKV-SPE-0006 S-5 Fire Stair 1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0125	B1, PKV-SPE-0125 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0126	B1, PKV-SPE-0126 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0137	B1, PKV-SPE-0137 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0141	B1, PKV-SPE-0141 GEN. EXH SHAFT 823-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0181	B1, PKV-SPE-0181 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0182	B1, PKV-SPE-0182 FIRE LOBBY 406-14	Heat or smoke detector fault			2024.03.05 21:51:51.722	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0183	B1, PKV-SPE-0183 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0188	B1, PKV-SPE-0188 GEN. EXH SHAFT 823-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0203	B1, PKV-SPE-0203 GEN. EXH SHAFT 823-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0204	B1, PKV-SPE-0204 GEN. EXH SHAFT 823-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0208	B1, PKV-SPE-0208 ECS O/A SHAFT 820-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0209	B1, PKV-SPE-0209 ECS O/A SHAFT 820-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-0210	B1, PKV-SPE-0210 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1001	B1, PKV-SPE-1001 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1002	B1, PKV-SPE-1002 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1003	B1, PKV-SPE-1003 FIRE LOBBY 406-14	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1004	B1, PKV-SPE-1004 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1005	B1, PKV-SPE-1005 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1012	B1, PKV-SPE-1012 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1013	B1, PKV-SPE-1013 FIRE ESC. C'DOR 405-2	Heat or smoke detector fault			2024.03.05 21:51:51.723	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1340	GF, PKV-SPE-1340 GATEKEEPERS	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1341	GF, PKV-SPE-1341 GATEKEEPERS	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1342	GF, PKV-SPE-1342 GATEKEEPERS	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1343	GF, PKV-SPE-1343 GATEKEEPERS	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 12:05:03.718	PKV-SPE-1344	GF, PKV-SPE-1344 GATEKEEPERS	Heat or smoke detector fault			2024.03.05 21:51:49.734	0	PKV
WENT UNACK Low	2024.03.04 09:46:35.743	PKV-SPE-0213	B1, PKV-SPE-0213 FIRE ESC. C'DOR 405-4	Heat or smoke detector fault			2024.03.05 21:51:52.699	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.736	PKV-ASD-0003	B1, PKV-ASD-0003 UPS/BATT A 640-1 - F1	Aspirating smoke detector fault			2024.03.05 21:51:49.855	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.736	PKV-ASD-0004	B1, PKV-ASD-0004 UPS/BATT A 640-2 - F1	Aspirating smoke detector fault			2024.03.05 21:51:49.855	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.736	PKV-ASD-0005	B1, PKV-ASD-0005 TEL EQ.RM 706-1 - F1	Aspirating smoke detector fault			2024.03.05 21:51:49.855	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0118	B1, PKV-SPE-0118 UPS/BATT ROOM B 640-2	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0119	B1, PKV-SPE-0119 UPS/BATT ROOM B 640-2	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0174	B1, PKV-SPE-0174 UPS/BATT ROOM A 640-1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0175	B1, PKV-SPE-0175 UPS/BATT ROOM B 640-2	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0178	B1, PKV-SPE-0178 UPS/BATT ROOM A 640-1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0179	B1, PKV-SPE-0179 UPS/BATT ROOM A 640-1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.04 08:25:34.735	PKV-SPE-0180	B1, PKV-SPE-0180 UPS/BATT ROOM A 640-1	Heat or smoke detector fault			2024.03.05 21:51:49.733	0	PKV
WENT UNACK Low	2024.03.01 23:12:19.908	TNC-W-PSD-026	State Library Platform 1 Zone 3 PSD 26	PSD isolated			2024.03.05 13:54:09.908	0	STL
WENT UNACK Low	2024.03.01 09:46:15.905	AEN-W-PSD-008	Arden Platform 1 Zone 1 PSD 08	PSD isolated			2024.03.05 15:12:32.415	0	ARN
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0104	B1, DMA-HTD-0104 PROT.SERV TEA PNT 218-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-HTD-0117	B1, DMA-HTD-0117 PROT.SERV OFF WC 217-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0134	B1, DMA-SPE-0134 MYKI ROOM 306-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0146	B1, DMA-SPE-0146 PROT.SERV TEAROOM 215-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0176	B1, DMA-SPE-0176 PROT.SERV HANDOVR 216-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0644	B1, DMA-SPE-0644 PROT.SERV TEAROOM 215-1	Heat or smoke detector fault			2024.03.05 15:54:49.293	0	AZC
WENT UNACK Low	2024.03.01 07:18:25.693	DMA-SPE-0645	B1, DMA-SPE-0645 PROT.SERV OFF WC 217-1	Heat or smoke detector fault			2024.03.05 15:54:49.294	0	AZC
WENT UNACK Low	2024.03.01 07:18:23.623	DMA-HTD-0103	B1, DMA-HTD-0103 CUST.SERVICE CTR 202-1	Heat or smoke detector fault			2024.03.05 15:54:46.346	0	AZC
WENT UNACK Low	2024.02.27 08:07:05.936	TSC-W-PSD-019	Town Hall Platform 1 Zone 2 PSD 19	PSD isolated			2024.03.05 11:58:31.935	0	THL
WENT UNACK Low	2024.02.27 07:38:20.990	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated			2024.03.05 14:50:52.983	0	PKV
WENT UNACK Low	2024.02.27 07:25:07.932	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD isolated			2024.03.05 11:59:15.932	0	THL
WENT UNACK Low	2024.02.26 09:37:25.975	DMA-W-PSD-002	Anzac Platform 1 Zone 1 PSD 02	PSD isolated			2024.03.05 09:33:04.085	0	AZC
WENT UNACK Low	2024.02.26 09:37:24.691	DMA-E-PSD-029	Anzac Platform 2 Zone 3 PSD 29	PSD isolated			2024.03.05 09:32:46.088	0	AZC
ACK High	2024.01.15 14:33:26.677	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.01.18 09:02:39.998	himanshu_kakkad		0	AZC
ACK Med	2024.02.26 09:37:55.578	AEN_TSCComm	Town Hall TVCS PLC Communication heartbeat	HCS/ATS communication fault	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Med	2024.02.26 09:37:55.574	AEN_TNCComm	State Library TVCS PLC Communication heartbeat	HCS/ATS communication fault	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Med	2024.02.26 09:37:55.555	AEN_ATSComm	ATS/HCS External system heartbeat	HCS/ATS communication fault	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Med	2024.02.12 10:56:29.410	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.02.17 09:40:23.432	sergio_pareja		0	ARN
ACK Med	2024.02.12 10:56:29.408	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.02.17 09:40:26.058	sergio_pareja		0	ARN
ACK Med	2024.02.12 10:56:29.406	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.02.17 09:40:28.465	sergio_pareja		0	ARN
ACK Med	2024.02.12 10:56:29.404	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.02.17 09:40:30.691	sergio_pareja		0	ARN
ACK Med	2024.02.12 10:56:29.339	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.02.17 09:40:34.980	sergio_pareja		0	ARN
ACK Med	2023.11.06 09:46:20.181	_RDBArchive_2	Anzac Server 2	RDB Connection Lost	2023.11.27 11:09:34.324	farrell_atlas		0	ARN
ACK Med	2023.11.06 09:46:20.180	_RDBArchive	Anzac Server 1	RDB Connection Lost	2023.11.28 08:35:41.426	chris_lawson		0	AZC
ACK Med	2023.10.21 17:29:12.128	_RDBArchive_2	Parkville Server 2	RDB Connection Lost	2023.11.28 08:35:41.462	chris_lawson		0	STL
ACK Med	2023.10.21 17:29:12.125	_RDBArchive	Parkville Server 1	RDB Connection Lost	2023.11.28 08:35:41.462	chris_lawson		0	PKV
ACK Med	2023.10.10 08:29:54.232	_RDBArchive_2	Town Hall Server 2	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:54.231	_RDBArchive	Town Hall Server 1	RDB Connection Lost	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:53.877	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:53.243	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:52.927	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2023.11.28 08:35:41.398	chris_lawson		0	THL
ACK Med	2023.10.10 08:29:50.304	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.671	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:29:49.030	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway	2023.11.28 08:35:41.398	chris_lawson		0	AZC
ACK Med	2023.10.10 08:12:51.271	_RDBArchive_2	State Library Server 2	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	THL
ACK Med	2023.10.10 08:12:51.268	_RDBArchive	State Library Server 1	RDB Connection Lost	2023.11.28 08:35:41.432	chris_lawson		0	STL
ACK Low	2024.02.29 17:22:36.178	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Door open too long	2024.03.03 07:33:02.051	sergio_paniagua		0	ARN
ACK Low	2024.02.29 10:33:05.741	AEN_DOR_B1_151-3_1	West BOH Corridor Entry - Concourse	Door open too long	2024.03.03 07:32:29.682	sergio_paniagua		0	ARN
ACK Low	2024.02.28 07:20:51.966	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Door open too long	2024.03.03 07:32:43.255	sergio_paniagua		0	ARN
ACK Low	2024.02.27 16:15:52.970	AEN_DOR_B2_403-1_2	Security Door (B2 WEST) 	Door open too long	2024.03.03 07:32:47.133	sergio_paniagua		0	ARN
ACK Low	2024.02.26 09:41:41.336	ESS-Section-11B	Traction Section Anzac to South yarra section B	Section B Traction Power status Unknown	2024.02.27 11:52:18.740	sergio_paniagua		0	SDU
ACK Low	2024.02.26 09:41:41.282	ESS-Section-09A	Traction Section Town Hall to Anzac	Section A Traction Power status Unknown	2024.02.27 11:52:07.644	sergio_paniagua		0	SDU
ACK Low	2024.02.26 09:41:35.211	AEN_DOR_LG_405-3_2	Fire escape Corridor - Lower Ground Floor	Door open too long	2024.02.27 09:51:00.674	kai_longley		0	ARN
ACK Low	2024.02.26 09:41:35.207	AEN_DOR_LG_405-3_1	Fire escape Corridor - Lower Ground Floor	Door open too long	2024.02.27 09:51:00.674	kai_longley		0	ARN
ACK Low	2024.02.26 09:41:35.173	AEN_DOR_GF_151-12_1	Access to office - Ground Floor	Door open too long	2024.02.27 09:51:00.674	kai_longley		0	ARN
ACK Low	2024.02.26 09:36:39.585	AEN_MSB_0403_MFM_02	AEN-LFT-0003 Multi-function Meter	Communications lost alarm	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Low	2024.02.26 09:36:39.415	AEN_MSB_0402_MFM_19	PAE-MDB-0402 Multi-function Meter	Communications lost alarm	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Low	2024.02.26 09:36:39.020	AEN_MSB_0401_MFM_19	PAE-MDB-0401 Multi-function Meter	Communications lost alarm	2024.02.27 09:51:00.669	kai_longley		0	ARN
ACK Low	2024.02.12 10:56:29.365	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.02.17 09:41:31.617	sergio_pareja		0	ARN
ACK Low	2024.02.12 10:56:29.352	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.02.17 09:41:33.866	sergio_pareja		0	ARN
