Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.03.22 11:05:29.410	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.22 11:05:15.462	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.22 10:50:59.432	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.22 10:43:53.443	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.03.22 09:52:51.682	PKV-Z-4392	ZONE 4392: PKV-AJ-02, ESCALATOR 16 GROUND (TOP)	Smoke or heat detected - fire unconfirmed!				0	PKV
CAME UNACK High	2024.03.22 02:02:44.733	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.03.22 01:55:38.735	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.03.22 00:01:03.884	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.03.22 00:01:03.487	PKV_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.03.22 00:01:03.487	PKV_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	PKV
CAME UNACK High	2024.03.21 10:54:34.409	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	STL
CAME UNACK High	2024.03.20 09:05:54.706	TSC-W-PSD-029	Town Hall Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.706	TSC-W-PSD-030	Town Hall Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-022	Town Hall Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-023	Town Hall Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-024	Town Hall Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-025	Town Hall Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-026	Town Hall Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:54.705	TSC-W-PSD-028	Town Hall Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 09:05:52.699	TSC-W-PSD-027	Town Hall Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.823	TSC-W-PSD-019	Town Hall Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.823	TSC-W-PSD-020	Town Hall Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.823	TSC-W-PSD-021	Town Hall Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.735	TSC-W-PSD-013	Town Hall Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.735	TSC-W-PSD-014	Town Hall Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.735	TSC-W-PSD-015	Town Hall Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.735	TSC-W-PSD-017	Town Hall Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.735	TSC-W-PSD-018	Town Hall Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-004	Town Hall Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-005	Town Hall Platform 1 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-006	Town Hall Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-007	Town Hall Platform 1 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-008	Town Hall Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-009	Town Hall Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-010	Town Hall Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-011	Town Hall Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.707	TSC-W-PSD-012	Town Hall Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.706	TSC-W-PSD-002	Town Hall Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.706	TSC-W-PSD-003	Town Hall Platform 1 Zone 1 PSD 03	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 08:36:30.705	TSC-W-PSD-001	Town Hall Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.20 02:00:58.232	SKP-ZONE-0004	Westbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.03.19 19:09:46.722	TSC-E-PSD-007	Town Hall Platform 2 Zone 1 PSD 07	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 19:09:46.722	TSC-E-PSD-008	Town Hall Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 19:09:46.722	TSC-E-PSD-009	Town Hall Platform 2 Zone 1 PSD 09	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 19:09:46.722	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 19:09:46.702	TSC-E-PSD-005	Town Hall Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 19:09:46.702	TSC-E-PSD-006	Town Hall Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.781	TSC-E-PSD-029	Town Hall Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.781	TSC-E-PSD-030	Town Hall Platform 2 Zone 3 PSD 30	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-023	Town Hall Platform 2 Zone 3 PSD 23	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-024	Town Hall Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-025	Town Hall Platform 2 Zone 3 PSD 25	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-026	Town Hall Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-027	Town Hall Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.764	TSC-E-PSD-028	Town Hall Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.763	TSC-E-PSD-018	Town Hall Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.737	TSC-E-PSD-017	Town Hall Platform 2 Zone 2 PSD 17	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.736	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.727	TSC-E-PSD-013	Town Hall Platform 2 Zone 2 PSD 13	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.727	TSC-E-PSD-014	Town Hall Platform 2 Zone 2 PSD 14	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.727	TSC-E-PSD-015	Town Hall Platform 2 Zone 2 PSD 15	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.697	TSC-E-PSD-011	Town Hall Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 12:10:40.697	TSC-E-PSD-012	Town Hall Platform 2 Zone 2 PSD 12	PSD Unscheduled Door Opening!				0	THL
CAME UNACK High	2024.03.19 11:17:32.727	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.03.19 11:05:20.734	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.03.14 12:18:07.008	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.14 12:17:49.983	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.14 12:17:43.992	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.03.14 12:15:46.017	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK Med	2024.03.22 11:05:29.410	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.03.22 10:43:53.443	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.03.21 09:03:03.923	DMA-FIP-0001	Anzac Station FDCIE Panel	Power supply to fire panel fault				0	AZC
CAME UNACK Med	2024.03.19 11:24:00.000	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway				0	STL
CAME UNACK Med	2024.03.16 19:24:28.682	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!				0	THL
CAME UNACK Med	2024.03.14 12:17:49.983	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.03.14 12:15:46.017	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.03.13 13:13:19.882	_Mod_Plc_4_2	MTPKV:_Mod_Plc_4_2.	ommunications Fault - Parkville Server 2 to Parkville EWIS				0	STL
CAME UNACK Med	2024.03.08 12:02:27.852	_RDBArchive_2	Anzac Server 2	RDB Connection Lost				0	ARN
CAME UNACK Med	2024.03.08 12:02:27.845	_RDBArchive	Anzac Server 1	RDB Connection Lost				0	AZC
CAME UNACK Med	2024.03.08 11:59:41.831	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.03.08 11:59:41.829	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.03.08 11:59:41.827	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1				0	THL
CAME UNACK Med	2024.03.08 11:59:41.825	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0				0	THL
CAME UNACK Med	2024.03.08 11:59:41.823	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1				0	ARN
CAME UNACK Med	2024.03.08 11:59:41.822	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0				0	ARN
CAME UNACK Med	2024.03.08 11:59:41.819	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1				0	ARN
CAME UNACK Med	2024.03.08 11:59:41.817	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0				0	ARN
CAME UNACK Med	2024.03.08 11:59:41.777	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost				0	THL
CAME UNACK Med	2024.03.08 11:59:41.757	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost				0	ARN
CAME UNACK Low	2024.03.22 11:57:19.289	PKV_FCU_1116_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.22 10:48:12.133	AEN_DOR_LG_405-3_2	Fire escape Corridor - Lower Ground Floor	Door open too long				0	ARN
CAME UNACK Low	2024.03.22 10:40:32.574	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.22 10:04:01.698	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.22 08:39:38.262	AEN_DOR_B1_151-3_1	West BOH Corridor Entry - Concourse	Unauthorised access				0	ARN
CAME UNACK Low	2024.03.22 08:11:16.796	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.03.22 08:11:06.949	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.03.22 07:35:46.230	AEN_DOR_GF_405-2_1	Security Door (GF EAST) 	Door open too long				0	ARN
CAME UNACK Low	2024.03.22 06:50:44.006	DMA-FPD-0014	B1, DMA-FPD-0014 ECS PLANTROOM 3 801-5	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.22 06:50:41.959	DMA-FPD-0015	B1, DMA-FPD-0015 ECS PLANTROOM 3 801-5	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.22 06:50:41.959	DMA-FPD-0003	B1, DMA-FPD-0003 ECS PLANTROOM 3 801-3	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.22 06:50:41.959	DMA-FPD-0004	B1, DMA-FPD-0004 ECS PLANTROOM 3 801-3	Heat or smoke detector fault				0	AZC
CAME UNACK Low	2024.03.21 22:36:42.938	AEN_FCU_0107_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	ARN
CAME UNACK Low	2024.03.21 20:20:06.220	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault				0	ARN
CAME UNACK Low	2024.03.21 17:03:57.957	PKV_NDB_0405_MFM_05	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.21 17:03:55.959	PKV_NDB_0405_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.21 17:03:54.951	PKV_NDB_0405_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.21 17:03:52.957	PKV_NDB_0405_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.21 17:03:51.958	PKV_NDB_0405_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.21 16:35:40.160	PKV_FCU_0207_SMD_05	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.21 16:35:40.160	PKV_FCU_0207_SMD_04	Fan Coil Unit - Field Modulated SA Damper	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.21 16:33:45.271	PKV_FCU_0211_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.21 16:28:00.890	_ReduManager_2	Town Hall Server 2	Server 2 - Set active automatically				0	AZC
CAME UNACK Low	2024.03.21 14:13:05.261	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.03.21 14:13:05.261	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.03.21 13:22:39.713	PKV-BGU-0001	B1, 401-1 PKV-BGU-0001 MFIP MCP	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.21 13:16:59.816	PKV-ASD-0013	B2, PKV-ASD-0013 Conc 102-3 Esc.14-16 F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.21 13:16:54.768	PKV-ASD-0018	B2, PKV-ASD-0018 Conc Skylight 1 - F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.21 11:22:59.789	DMA_FCU_0110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.21 11:06:39.837	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.21 11:04:46.000	DMA_FCU_0109_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-03A	Traction Section Arden to Parkville	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-03B	Traction Section Arden to Parkville section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-04A	Traction Section Parkville Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-04B	Traction Section Parkville Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-05A	Traction Section Parkville to State Library	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-05B	Traction Section Parkville to State Library section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-06A	Traction Section State Library Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-06B	Traction Section State Library Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-07A	Traction Section State Library to Town Hall	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-07B	Traction Section State Library to Town hall section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.433	ESS-Section-08A	Traction Section Town Hall Station	Section A Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.21 10:38:18.431	essGeneral	ESS Overall health Status	ELECTROL SCADA System Timeout. All Traction Power State Unknown.				0	SDU
CAME UNACK Low	2024.03.21 09:05:47.908	PKV-ASD-0059	B4U, PKV-ASD-0059 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.21 09:03:03.981	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault				0	AZC
CAME UNACK Low	2024.03.21 08:04:41.248	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.03.21 08:02:16.121	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.03.21 03:03:58.178	WPZ-FIP-0001	Western Portal Station Fire Panel	Fire panels in the station have a power fault				0	SDU
CAME UNACK Low	2024.03.20 15:22:15.117	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.20 11:53:14.226	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.03.20 11:53:11.226	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.03.20 11:27:39.814	PKV-IVM-0039	B3, PKV-IVM-0039 405-4 Esc Corridor M/V	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.19 15:33:43.725	_ReduManager	Distributed Server 1	Server 1 - Forced active				0	ARN
CAME UNACK Low	2024.03.18 11:15:23.286	PKV_FCU_1119_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.18 11:05:46.076	SDU_FCU_1001	Air Cooled Unit	Communications lost alarm				0	SDU
CAME UNACK Low	2024.03.18 11:04:26.104	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.104	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.104	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.104	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.104	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.090	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.090	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.090	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:26.090	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.03.18 11:04:21.129	PKV_FCU_0209_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	PKV
CAME UNACK Low	2024.03.18 08:25:59.758	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.03.18 08:25:36.939	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift monitoring lost 				0	AZC
CAME UNACK Low	2024.03.17 12:10:58.943	DMA_FCU_0201_MVD_05	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.17 12:10:57.803	DMA_FCU_1109_MVD_03	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.17 12:10:57.803	DMA_FCU_1109_MVD_04	Fan Coil Unit - Field Damper	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.17 12:09:29.766	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.03.17 12:09:29.766	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.03.17 12:09:29.766	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.03.17 12:08:50.937	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.03.17 12:08:50.937	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.03.15 08:57:09.315	ESS-Section-08B	Traction Section Town Hall Station section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.14 09:58:47.041	DMA_FCU_1123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.041	DMA_FCU_1124_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_0123_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_1101_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_1101_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_1109_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_1109_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:58:47.028	DMA_FCU_1110_MCV_02	Fan Coil Unit - Hot Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:53:11.808	DMA_FCU_1110_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:53:11.797	DMA_FCU_0118_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm				0	AZC
CAME UNACK Low	2024.03.14 09:51:17.008	DMA_FCU_0118_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 				0	AZC
CAME UNACK Low	2024.03.13 11:51:16.716	PKV-SPE-0111	B1, PKV-SPE-0111 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.13 11:51:16.716	PKV-SPE-0112	B1, PKV-SPE-0112 TELEPH EQUIP.RM 706-1	Heat or smoke detector fault				0	PKV
CAME UNACK Low	2024.03.13 11:51:04.920	PKV-ASD-0047	B4U, PKV-ASD-0047 U/P CENTRE F1	Aspirating smoke detector fault				0	PKV
CAME UNACK Low	2024.03.10 14:24:08.689	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated				0	THL
CAME UNACK Low	2024.03.10 14:03:08.402	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 13:57:40.409	TNC-W-PSD-003	State Library Platform 1 Zone 1 PSD 03	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 13:22:16.409	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 				0	STL
CAME UNACK Low	2024.03.10 12:41:16.726	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD isolated				0	AZC
CAME UNACK Low	2024.03.10 12:34:34.403	TNC-E-PSD-021	State Library Platform 2 Zone 2 PSD 21	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 12:29:54.730	DMA-W-PSD-001	Anzac Platform 1 Zone 1 PSD 01	PSD isolated				0	AZC
CAME UNACK Low	2024.03.10 12:06:12.411	TNC-E-PSD-003	State Library Platform 2 Zone 1 PSD 03	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 12:05:58.408	TNC-E-PSD-004	State Library Platform 2 Zone 1 PSD 04	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 11:42:42.690	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD isolated				0	THL
CAME UNACK Low	2024.03.10 11:42:28.688	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD isolated				0	THL
CAME UNACK Low	2024.03.10 11:32:58.689	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD isolated				0	THL
CAME UNACK Low	2024.03.10 11:30:52.411	TNC-E-PSD-001	State Library Platform 2 Zone 1 PSD 01	PSD isolated				0	STL
CAME UNACK Low	2024.03.10 11:03:58.687	TSC-W-PSD-016	Town Hall Platform 1 Zone 2 PSD 16	PSD isolated				0	THL
CAME UNACK Low	2024.03.10 10:30:50.682	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD isolated				0	THL
CAME UNACK Low	2024.03.09 18:26:22.405	TNC-E-PSD-012	State Library Platform 2 Zone 2 PSD 12	PSD isolated				0	STL
CAME UNACK Low	2024.03.09 18:21:46.685	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated				0	THL
CAME UNACK Low	2024.03.08 11:59:41.784	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1				0	THL
CAME UNACK Low	2024.03.08 11:59:41.780	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1				0	ARN
CAME UNACK Low	2024.03.08 11:59:41.772	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1				0	THL
CAME UNACK Low	2024.03.08 11:59:41.769	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1				0	ARN
CAME UNACK Low	2024.03.08 10:33:39.570	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:33:39.008	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:33:36.962	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:33:36.071	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:33:34.017	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:33:33.280	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator communications lost				0	AZC
CAME UNACK Low	2024.03.08 10:31:44.309	PKV_NDB_0401_MFM_05	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:44.251	PKV_NDB_0401_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:44.193	PKV_NDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:44.135	PKV_NDB_0401_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:44.077	PKV_NDB_0401_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:44.020	PKV_MSB_0404_MFM_19	PKV-CHD-0402  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:43.962	PKV_MSB_0404_MFM_18	PKV-ESC-0013  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:43.636	PKV_MSB_0403_MFM_17	PKV-ESC-0009  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:43.069	PKV_MSB_0401_MFM_20	PKV-ESC-0007  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.958	PKV_MSB_0401_MFM_10	PKV-LFT-0011  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.900	PKV_MSB_0401_MFM_09	PKV-LFT-0010  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.736	PKV_MSB_0401_MFM_04	PKV-ESC-0012  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.595	PKV_MCC_0402_MFM_22	PKV-SPF-0302  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.456	PKV_MCC_0402_MFM_15	PKV-OFN-0003  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.399	PKV_MCC_0402_MFM_09	PKV-TFN-0103-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:42.206	PKV_MCC_0401_MFM_07	PKV-TFN-0203-VSD-01  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:41.362	PKV_EDB_0404_MFM_04	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:41.304	PKV_EDB_0404_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:41.246	PKV_EDB_0404_MFM_02	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:41.189	PKV_EDB_0404_MFM_01	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:40.943	PKV_EDB_0401_MFM_03	TBA  Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:40.158	PKV_CDB_0406_MFM_03	SECTION 3 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 12HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:40.100	PKV_CDB_0406_MFM_02	SECTION 2 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 8HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 10:31:40.040	PKV_CDB_0406_MFM_01	SECTION 1 - GENERAL POWER (B1 LEVEL BACK OF HOUSE) - 2HR Multi-function Meter	Communications lost alarm				0	PKV
CAME UNACK Low	2024.03.08 08:23:58.250	ESS-Section-11B	Traction Section Anzac to South yarra section B	Section B Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.03.08 08:23:58.216	ESS-Section-10A	Traction Section Anzac Station	Section A Traction Power status Unknown				0	SDU
WENT UNACK High	2024.03.22 11:54:05.082	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!			2024.03.22 11:57:26.089	0	AZC
WENT UNACK High	2024.03.22 11:49:06.917	DMA-Z-7410	ZONE 7410: GF, DMA-AA-01 Escalator 10 (Top Pit)	Confirmed fire!			2024.03.22 11:49:42.900	0	AZC
WENT UNACK High	2024.03.22 11:48:07.076	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.03.22 11:48:08.087	0	AZC
WENT UNACK High	2024.03.22 11:46:10.900	DMA-Z-7409	ZONE 7409: GF, DMA-AA-01 Escalator 9 (Top Pit)	Confirmed fire!			2024.03.22 11:47:18.900	0	AZC
WENT UNACK High	2024.03.22 11:45:06.895	DMA-Z-7245	ZONE 7245: B1, DMA-BP-01 CONC UNPAID AREA	Confirmed fire!			2024.03.22 11:46:07.939	0	AZC
WENT UNACK High	2024.03.22 11:43:22.905	DMA-Z-7408	ZONE 7408: GF, DMA-AA-01 Escalator 8 (Top Pit)	Confirmed fire!			2024.03.22 11:44:32.919	0	AZC
WENT UNACK High	2024.03.22 10:34:04.904	DMA-Z-7246	ZONE 7246: B1, DMA-BP-01 CONC UNPAID TOILETS	Confirmed fire!			2024.03.22 10:36:13.934	0	AZC
WENT UNACK High	2024.03.22 10:33:29.956	DMA-Z-7321	ZONE 7321: B2, DMA-DD-01 PLATFORM AREA	Confirmed fire!			2024.03.22 10:34:20.044	0	AZC
WENT UNACK High	2024.03.22 10:29:15.937	DMA-Z-7323	ZONE 7323: B2, DMA-DF-01 PLATFORM AREA	Confirmed fire!			2024.03.22 10:30:18.929	0	AZC
WENT UNACK High	2024.03.22 10:26:15.903	DMA-Z-7247	ZONE 7247: B1, DMA-BR-01 CONC PAID AREA	Confirmed fire!			2024.03.22 10:26:48.921	0	AZC
WENT UNACK High	2024.03.22 10:16:18.902	DMA-Z-7243	ZONE 7243: B1, DMA-BK-01 RETAIL 2	Confirmed fire!			2024.03.22 10:17:06.917	0	AZC
WENT UNACK High	2024.03.22 10:14:01.900	DMA-Z-7244	ZONE 7244: B1, DMA-BL-01 RETAIL 1	Confirmed fire!			2024.03.22 10:15:11.964	0	AZC
WENT UNACK High	2024.03.22 10:09:01.917	DMA-Z-7242	ZONE 7242: B1, DMA-BJ-01 RETAIL 3	Confirmed fire!			2024.03.22 10:09:43.904	0	AZC
WENT UNACK High	2024.03.22 09:56:10.963	DMA-Z-7326	ZONE 7326: B2, DMA-DI-01 PLATFORM AREA	Confirmed fire!			2024.03.22 09:56:59.936	0	AZC
WENT UNACK High	2024.03.22 09:49:57.911	DMA-Z-7250	ZONE 7250: B1, DMA-BR-01 MALE TOILETS	Confirmed fire!			2024.03.22 09:51:09.897	0	AZC
WENT UNACK High	2024.03.22 09:42:53.896	DMA-Z-7248	ZONE 7248: B1, DMA-BR-01 CLEANERS STORE 236-1	Confirmed fire!			2024.03.22 09:43:35.904	0	AZC
WENT UNACK High	2024.03.22 09:37:10.939	DMA-Z-7249	ZONE 7249: B1, DMA-BR-01 FEMALE TOILETS	Confirmed fire!			2024.03.22 09:38:15.918	0	AZC
WENT UNACK High	2024.03.22 09:30:39.920	DMA-Z-7241	ZONE 7241: B1, DMA-BH-01 CONC UNPAID AREA	Confirmed fire!			2024.03.22 09:35:41.898	0	AZC
WENT UNACK High	2024.03.22 09:26:05.896	DMA-Z-7253	ZONE 7253: B1, DMA-BS-01 CONC UNPAID AREA	Confirmed fire!			2024.03.22 09:26:36.894	0	AZC
WENT UNACK High	2024.03.22 09:19:46.953	DMA-Z-7325	ZONE 7325: B2, DMA-DH-01 PLATFORM AREA	Confirmed fire!			2024.03.22 09:20:21.926	0	AZC
WENT UNACK High	2024.03.22 09:02:06.727	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door opened!			2024.03.22 09:03:50.733	0	AZC
WENT UNACK High	2024.03.22 08:25:58.887	DMA-Z-7247	ZONE 7247: B1, DMA-BR-01 CONC PAID AREA	Smoke or heat detected - fire unconfirmed!			2024.03.22 08:26:53.896	0	AZC
WENT UNACK High	2024.03.22 08:13:02.633	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.03.22 11:59:09.866	0	AZC
WENT UNACK High	2024.03.22 06:57:12.733	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door opened!			2024.03.22 06:57:16.735	0	AZC
WENT UNACK High	2024.03.22 06:50:18.736	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door opened!			2024.03.22 06:50:26.727	0	AZC
WENT UNACK High	2024.03.22 06:49:36.734	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door opened!			2024.03.22 06:49:40.735	0	AZC
WENT UNACK High	2024.03.21 15:57:10.480	_Event	MTTHL:_Event.	License OK			2024.03.21 16:27:39.296	0	THL
WENT UNACK High	2024.03.21 15:22:08.695	PKV-Z-4404	ZONE 4404: B3, PKV-AS-01 BOH NORTH	Smoke or heat detected - fire unconfirmed!			2024.03.21 23:34:14.706	0	PKV
WENT UNACK High	2024.03.21 14:02:18.735	PKV-Z-4412	ZONE 4412: B3, PKV-AA-15 LIFT 8	Confirmed fire!			2024.03.21 14:04:04.690	0	PKV
WENT UNACK High	2024.03.21 13:36:18.681	PKV-Z-4308	ZONE 4308: B2, PKV-AK-07 BOH EAST	Confirmed fire!			2024.03.21 13:38:07.689	0	PKV
WENT UNACK High	2024.03.21 11:24:11.954	DMA-Z-7321	ZONE 7321: B2, DMA-DD-01 PLATFORM AREA	Smoke or heat detected - fire unconfirmed!			2024.03.22 06:48:54.932	0	AZC
WENT UNACK High	2024.03.21 10:54:34.410	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door opened!			2024.03.21 11:42:56.403	0	STL
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0220C	Retail Room 901-08 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0220B	Retail Room 901-06 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0220A	Retail Room 901-03 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0219	Retail Room 901-09 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0218	Retail Room 901-12 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0217	Retail Room 901-11 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0216	Retail Room 901-10 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0215	Retail Room 901-07 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0214	Retail Room 901-05 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0213	Retail Room 901-04 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0212	Retail Room 901-02 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_RE0211	Retail Room 901-01 - Fire Confirmed - Signal 01 02 - Level 1	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_PLAT	Fire Confirmed - Parkville Station S04A Platform - PKV-C-01	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK High	2024.03.20 16:08:31.983	PKV_FIO_0001_CONC	Fire Confirmed - Parkville Station S04A - Concourse - PKV-B-01	Shaft smoke detection unavailable!			2024.03.21 11:22:17.980	0	PKV
WENT UNACK Med	2024.03.22 11:57:44.768	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD			2024.03.22 11:57:45.763	0	ARN
WENT UNACK Med	2024.03.22 11:50:03.707	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.03.22 11:50:11.719	0	AZC
WENT UNACK Med	2024.03.22 10:43:45.445	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Degraded			2024.03.22 10:43:53.443	0	SDU
WENT UNACK Med	2024.03.22 10:43:25.445	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Degraded			2024.03.22 10:51:00.419	0	SDU
WENT UNACK Med	2024.03.22 08:00:58.735	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door alarm bypassed!			2024.03.22 09:03:52.730	0	AZC
WENT UNACK Med	2024.03.22 06:56:30.731	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door alarm bypassed!			2024.03.22 06:59:48.737	0	AZC
WENT UNACK Med	2024.03.22 06:50:16.736	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door alarm bypassed!			2024.03.22 06:50:20.734	0	AZC
WENT UNACK Med	2024.03.22 06:31:58.734	DMA-W-PSD-018	Anzac Platform 1 Zone 2 PSD 18	Door control unit communication lost			2024.03.22 06:32:54.730	0	AZC
WENT UNACK Med	2024.03.22 00:38:04.735	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door alarm bypassed!			2024.03.22 00:40:32.729	0	AZC
WENT UNACK Med	2024.03.21 20:19:09.949	PKV_UPS_0402	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.03.21 23:29:46.958	0	PKV
WENT UNACK Med	2024.03.21 20:18:51.950	PKV_UPS_0402	Uninterruptible Power Supply	UPS general fault			2024.03.21 23:29:46.958	0	PKV
WENT UNACK Med	2024.03.21 20:18:34.390	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!			2024.03.21 23:35:16.386	0	PKV
WENT UNACK Med	2024.03.21 20:16:29.949	PKV_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.03.21 23:30:52.959	0	PKV
WENT UNACK Med	2024.03.21 20:16:29.949	PKV_UPS_0401	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.03.21 23:30:52.959	0	PKV
WENT UNACK Med	2024.03.21 18:43:15.264	AEN_FCU_0013_14_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.03.22 08:18:11.925	0	ARN
WENT UNACK Med	2024.03.21 16:43:53.567	PKV_FCU_1213_14_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.03.21 16:44:28.177	0	PKV
WENT UNACK Med	2024.03.21 16:27:39.300	_Conn_event_0_1_to_driver_2_1	Town Hall Server 1	BMS PLC Driver Not Running (S7+)			2024.03.21 16:27:41.064	0	THL
WENT UNACK Med	2024.03.21 16:27:39.300	_Conn_event_0_1_to_driver_1_1	Town Hall Server 1	TVCS PLC Driver Not Running (S7)			2024.03.21 16:27:40.616	0	THL
WENT UNACK Med	2024.03.21 16:27:39.300	_Conn_event_0_1_to_ctrl_3_1	Town Hall Server 1	Control Manager Not Running - mtthl_scripts.lst			2024.03.21 16:27:42.482	0	THL
WENT UNACK Med	2024.03.21 16:27:39.300	_Conn_event_0_1_to_ctrl_2_1	Town Hall Server 1	Control Manager Not Running - mtlib_scripts.lst			2024.03.21 16:27:42.278	0	THL
WENT UNACK Med	2024.03.21 16:27:39.300	_Conn_event_0_1_to_ctrl_1_1	Town Hall Server 1	Control Manager Not Running - pvss_scripts.lst			2024.03.21 16:27:39.764	0	THL
WENT UNACK Med	2024.03.21 16:27:13.019	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 1			2024.03.21 16:28:14.882	0	ARN
WENT UNACK Med	2024.03.21 16:27:13.018	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 0			2024.03.21 16:27:55.848	0	ARN
WENT UNACK Med	2024.03.21 16:27:13.018	_Conn_dist_1_2_to_dist_6_1	Distributed Server 2	Connection lost to Town Hall Server 1 - Link 1			2024.03.21 16:28:16.889	0	ARN
WENT UNACK Med	2024.03.21 16:27:13.017	_Conn_dist_1_2_to_dist_6_1	Distributed Server 2	Connection lost to Town Hall Server 1 - Link 0			2024.03.21 16:27:56.881	0	ARN
WENT UNACK Med	2024.03.21 10:53:20.404	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door alarm bypassed!			2024.03.21 11:43:00.410	0	STL
WENT UNACK Med	2024.03.20 10:05:32.008	_DMA-BMS-PLC3	MTAZC:_DMA-BMS-PLC3.	Communications Fault - Anzac Server 1 to Anzac BMS 3 PLC			2024.03.20 10:05:32.541	0	AZC
WENT UNACK Med	2024.03.20 10:04:00.597	_DMA-BMS-PLC3_2	MTAZC:_DMA-BMS-PLC3_2.	Communications Fault - Anzac Server 2 to Anzac BMS 3 PLC			2024.03.20 10:05:29.958	0	ARN
WENT UNACK Low	2024.03.22 12:09:37.387	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.03.22 12:12:16.401	0	SDU
WENT UNACK Low	2024.03.22 11:41:41.691	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Fire Below Escalator			2024.03.22 11:41:45.874	0	AZC
WENT UNACK Low	2024.03.22 11:31:43.997	AEN_DOR_B1_ESC_STAIRS_03_2	West Emergency Stairs - Concourse	Unauthorised access			2024.03.22 11:31:44.017	0	ARN
WENT UNACK Low	2024.03.22 11:31:39.588	AEN_DOR_B2_ESC_STAIRS_04_3	Security Door (B2 EAST) 	Unauthorised access			2024.03.22 11:31:39.608	0	ARN
WENT UNACK Low	2024.03.22 11:05:15.462	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Degraded			2024.03.22 11:05:29.410	0	SDU
WENT UNACK Low	2024.03.22 11:04:26.713	AEN_DOR_B2_403-1_2	Security Door (B2 WEST) 	Unauthorised access			2024.03.22 11:04:31.205	0	ARN
WENT UNACK Low	2024.03.22 10:43:26.429	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Degraded			2024.03.22 10:43:53.443	0	SDU
WENT UNACK Low	2024.03.22 10:41:36.284	AEN_DOR_B2_ESC_STAIRS_03_2	Security Door (B2 WEST) 	Unauthorised access			2024.03.22 10:41:40.676	0	ARN
WENT UNACK Low	2024.03.22 10:40:16.434	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Train Fire Ventilation Mode Still On Without An Active Train Fire			2024.03.22 10:40:27.424	0	SDU
WENT UNACK Low	2024.03.22 10:40:00.197	PAE-ASD-0003	B1U, PAE-ASD-0003 Under Platform F1	Aspirating smoke detector fault			2024.03.22 10:41:20.199	0	SDU
WENT UNACK Low	2024.03.22 10:39:12.252	AEN_DOR_B2_403-1_1	Security Door (B2 WEST) 	Unauthorised access			2024.03.22 10:39:18.118	0	ARN
WENT UNACK Low	2024.03.22 10:38:37.703	AEN_DOR_B2_ESC_STAIRS_04_1	Security Door (B2 EAST) 	Unauthorised access			2024.03.22 10:39:00.701	0	ARN
WENT UNACK Low	2024.03.22 10:33:31.858	AEN_LFT_0006	Lift 6 BOH (Platforms to Level 2)	Lift General Fault			2024.03.22 10:34:29.865	0	ARN
WENT UNACK Low	2024.03.22 10:31:49.269	PKV_AHU_1301_MCV_01	Air Handling Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.22 10:32:32.145	0	PKV
WENT UNACK Low	2024.03.22 10:22:37.433	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.03.22 10:24:15.443	0	SDU
WENT UNACK Low	2024.03.22 10:18:28.726	AEN_DOR_B2_ESC_STAIRS_03_1	Security Door (B2 WEST) 	Unauthorised access			2024.03.22 10:18:59.597	0	ARN
WENT UNACK Low	2024.03.22 10:04:41.206	AEN_DOR_B2_ESC_STAIRS_04_4	Security Door (B2 EAST) 	Unauthorised access			2024.03.22 10:04:50.066	0	ARN
WENT UNACK Low	2024.03.22 09:34:35.362	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Unauthorised access			2024.03.22 09:34:36.973	0	ARN
WENT UNACK Low	2024.03.22 09:29:50.026	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.03.22 09:36:30.031	0	AZC
WENT UNACK Low	2024.03.22 09:13:07.281	PKV_FCU_1115_MCV_01	Fan Coil Unit - Chilled Water Valve	Modulated device position discrepancy fault alarm			2024.03.22 09:17:04.277	0	PKV
WENT UNACK Low	2024.03.22 09:11:53.309	AEN_DOR_GF_246-1_2	Security Door (GF WEST) 	Door open too long			2024.03.22 09:14:12.624	0	ARN
WENT UNACK Low	2024.03.22 09:11:12.143	PKV_FCU_1115_MCV_01	Fan Coil Unit - Chilled Water Valve	Analogue bad quality alarm 			2024.03.22 09:17:04.277	0	PKV
WENT UNACK Low	2024.03.22 08:55:12.592	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.03.22 08:56:01.779	0	AZC
WENT UNACK Low	2024.03.22 08:16:13.867	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault			2024.03.22 09:38:11.882	0	SDU
WENT UNACK Low	2024.03.22 08:06:41.308	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.03.22 08:06:46.356	0	THL
WENT UNACK Low	2024.03.22 07:59:14.566	AEN_DOR_GF_246-1_1	Security Door (GF WEST) 	Unauthorised access			2024.03.22 07:59:15.717	0	ARN
WENT UNACK Low	2024.03.22 07:58:45.244	PKV_FCU_0403_MVD_02	Fan Coil Unit - Field Modulated Damper	Modulated device position discrepancy fault alarm			2024.03.22 08:21:32.148	0	PKV
WENT UNACK Low	2024.03.22 07:48:23.708	AEN_DOR_B1_ESC_STAIRS_03_2	West Emergency Stairs - Concourse	Door open too long			2024.03.22 07:48:28.634	0	ARN
WENT UNACK Low	2024.03.22 07:45:56.247	AEN_DOR_L1_ESC_STAIRS_5_1	Security Door (L1 EAST) 	Door open too long			2024.03.22 07:51:28.511	0	ARN
WENT UNACK Low	2024.03.22 01:53:37.007	DMA_TEXB	Tunnel Ambient Temperature Control	Temperature Sensors B - Discrepancy 			2024.03.22 01:55:32.004	0	AZC
WENT UNACK Low	2024.03.21 23:33:53.734	PKV-ASD-0012	B2, PKV-ASD-0012 Conc Skylight 6 - F1	Aspirating smoke detector fault			2024.03.21 23:38:10.827	0	PKV
WENT UNACK Low	2024.03.21 20:23:29.951	PKV_UDB_0401_MFM_13	PKV-CDB-0419  Multi-function Meter	Communications lost alarm			2024.03.21 23:29:08.958	0	PKV
WENT UNACK Low	2024.03.21 20:23:28.953	PKV_UDB_0401_MFM_10	PKV-CDB-0413  Multi-function Meter	Communications lost alarm			2024.03.21 23:29:08.958	0	PKV
WENT UNACK Low	2024.03.21 20:23:28.953	PKV_CDB_0417_MFM_01	PKV-CDB-0417 2 Hours UPS Back Up  Multi-function Meter	Communications lost alarm			2024.03.21 23:28:51.957	0	PKV
