Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
ACK High	2024.09.25 10:56:55.651	TSC-W-PSD-008	Town Hall Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!	2024.09.25 11:38:40.116	kai_longley		0	THL
ACK High	2024.09.25 10:56:55.651	TSC-W-PSD-009	Town Hall Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!	2024.09.25 11:38:42.474	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.947	TSC-W-PSD-029	Town Hall Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!	2024.09.25 11:38:48.296	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.947	TSC-W-PSD-030	Town Hall Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!	2024.09.25 11:38:49.754	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.905	TSC-W-PSD-025	Town Hall Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!	2024.09.25 11:38:51.104	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.905	TSC-W-PSD-026	Town Hall Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!	2024.09.25 11:38:52.402	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.905	TSC-W-PSD-027	Town Hall Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!	2024.09.25 11:38:53.845	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.905	TSC-W-PSD-028	Town Hall Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!	2024.09.25 11:38:55.118	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.791	TSC-W-PSD-023	Town Hall Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!	2024.09.25 11:38:56.502	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.791	TSC-W-PSD-024	Town Hall Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!	2024.09.25 11:38:58.119	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.769	TSC-W-PSD-019	Town Hall Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!	2024.09.25 11:38:59.556	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.769	TSC-W-PSD-020	Town Hall Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!	2024.09.25 11:39:00.955	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.769	TSC-W-PSD-021	Town Hall Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!	2024.09.25 11:39:02.466	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.769	TSC-W-PSD-022	Town Hall Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!	2024.09.25 11:39:03.755	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-013	Town Hall Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!	2024.09.25 11:39:05.203	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-014	Town Hall Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!	2024.09.25 11:39:06.529	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-015	Town Hall Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!	2024.09.25 11:39:07.919	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-016	Town Hall Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!	2024.09.25 11:39:09.202	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-017	Town Hall Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!	2024.09.25 11:39:10.832	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.647	TSC-W-PSD-018	Town Hall Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!	2024.09.25 11:39:12.359	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.646	TSC-W-PSD-010	Town Hall Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!	2024.09.25 11:39:13.716	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.646	TSC-W-PSD-011	Town Hall Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!	2024.09.25 11:39:14.999	kai_longley		0	THL
ACK High	2024.09.25 10:35:35.646	TSC-W-PSD-012	Town Hall Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!	2024.09.25 11:39:16.503	kai_longley		0	THL
ACK High	2024.09.24 13:15:00.836	AEN-W-PSD-007	Arden Platform 1 Zone 1 PSD 07	PSD Unscheduled Door Opening!	2024.09.25 10:02:18.163	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.836	AEN-W-PSD-008	Arden Platform 1 Zone 1 PSD 08	PSD Unscheduled Door Opening!	2024.09.25 10:02:19.156	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.836	AEN-W-PSD-009	Arden Platform 1 Zone 1 PSD 09	PSD Unscheduled Door Opening!	2024.09.25 10:02:20.297	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-001	Arden Platform 1 Zone 1 PSD 01	PSD Unscheduled Door Opening!	2024.09.25 10:02:21.412	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-002	Arden Platform 1 Zone 1 PSD 02	PSD Unscheduled Door Opening!	2024.09.25 10:02:22.570	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-003	Arden Platform 1 Zone 1 PSD 03	PSD Unscheduled Door Opening!	2024.09.25 10:02:23.913	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-004	Arden Platform 1 Zone 1 PSD 04	PSD Unscheduled Door Opening!	2024.09.25 10:02:25.127	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-005	Arden Platform 1 Zone 1 PSD 05	PSD Unscheduled Door Opening!	2024.09.25 10:02:26.515	kai_longley		0	ARN
ACK High	2024.09.24 13:15:00.835	AEN-W-PSD-006	Arden Platform 1 Zone 1 PSD 06	PSD Unscheduled Door Opening!	2024.09.25 10:02:27.755	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.960	AEN-W-PSD-030	Arden Platform 1 Zone 3 PSD 30	PSD Unscheduled Door Opening!	2024.09.25 10:02:28.919	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.920	AEN-W-PSD-025	Arden Platform 1 Zone 3 PSD 25	PSD Unscheduled Door Opening!	2024.09.25 10:02:30.081	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.920	AEN-W-PSD-026	Arden Platform 1 Zone 3 PSD 26	PSD Unscheduled Door Opening!	2024.09.25 10:02:34.414	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.920	AEN-W-PSD-027	Arden Platform 1 Zone 3 PSD 27	PSD Unscheduled Door Opening!	2024.09.25 10:02:32.931	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.920	AEN-W-PSD-028	Arden Platform 1 Zone 3 PSD 28	PSD Unscheduled Door Opening!	2024.09.25 10:02:35.823	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.920	AEN-W-PSD-029	Arden Platform 1 Zone 3 PSD 29	PSD Unscheduled Door Opening!	2024.09.25 10:02:37.516	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.905	AEN-W-PSD-023	Arden Platform 1 Zone 3 PSD 23	PSD Unscheduled Door Opening!	2024.09.25 10:02:38.960	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.905	AEN-W-PSD-024	Arden Platform 1 Zone 3 PSD 24	PSD Unscheduled Door Opening!	2024.09.25 10:02:40.116	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.878	AEN-W-PSD-022	Arden Platform 1 Zone 3 PSD 22	PSD Unscheduled Door Opening!	2024.09.25 10:02:41.253	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.877	AEN-W-PSD-021	Arden Platform 1 Zone 2 PSD 21	PSD Unscheduled Door Opening!	2024.09.25 10:02:42.438	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.875	AEN-W-PSD-019	Arden Platform 1 Zone 2 PSD 19	PSD Unscheduled Door Opening!	2024.09.25 10:02:43.606	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.875	AEN-W-PSD-020	Arden Platform 1 Zone 2 PSD 20	PSD Unscheduled Door Opening!	2024.09.25 10:02:44.776	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.847	AEN-W-PSD-016	Arden Platform 1 Zone 2 PSD 16	PSD Unscheduled Door Opening!	2024.09.25 10:02:46.096	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.847	AEN-W-PSD-017	Arden Platform 1 Zone 2 PSD 17	PSD Unscheduled Door Opening!	2024.09.25 10:02:48.025	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.847	AEN-W-PSD-018	Arden Platform 1 Zone 2 PSD 18	PSD Unscheduled Door Opening!	2024.09.25 10:02:49.246	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.833	AEN-W-PSD-013	Arden Platform 1 Zone 2 PSD 13	PSD Unscheduled Door Opening!	2024.09.25 10:02:50.518	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.833	AEN-W-PSD-014	Arden Platform 1 Zone 2 PSD 14	PSD Unscheduled Door Opening!	2024.09.25 10:02:51.875	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.833	AEN-W-PSD-015	Arden Platform 1 Zone 2 PSD 15	PSD Unscheduled Door Opening!	2024.09.25 10:02:52.974	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.832	AEN-W-PSD-010	Arden Platform 1 Zone 2 PSD 10	PSD Unscheduled Door Opening!	2024.09.25 10:02:54.597	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.832	AEN-W-PSD-011	Arden Platform 1 Zone 2 PSD 11	PSD Unscheduled Door Opening!	2024.09.25 10:02:55.741	kai_longley		0	ARN
ACK High	2024.09.24 12:21:46.832	AEN-W-PSD-012	Arden Platform 1 Zone 2 PSD 12	PSD Unscheduled Door Opening!	2024.09.25 10:02:56.791	kai_longley		0	ARN
ACK High	2024.09.24 09:29:43.229	TSC_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!	2024.09.25 10:03:00.066	kai_longley		0	THL
ACK High	2024.09.24 09:26:59.218	SSC_FOLLOWUP	Sunshine SCC Follow up alarm	Arden station haven't ack'd an important alarm!	2024.09.25 10:03:13.485	kai_longley		0	SSC
ACK High	2024.09.24 09:26:55.008	PKV_ROL_RNERV_W	RNERV Enclosure Door - Parkville, West Tunnel	RNERV crane arm extended over tracks!	2024.09.25 10:03:14.502	kai_longley		0	SDU
ACK High	2024.09.24 09:26:54.438	PDM_ROL_RNERV_W	RNERV Enclosure Door - Eastern Portal, West Tunnel	RNERV crane arm extended over tracks!	2024.09.24 12:59:58.372	operator		0	SDU
ACK High	2024.09.24 09:21:36.138	TSC_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!	2024.09.25 10:03:15.688	kai_longley		0	THL
ACK High	2024.09.24 09:21:35.681	TSC_SSX_0002	TVCS Shaft Smoke Detection System 02	Smoke detected in shaft!	2024.09.25 10:03:16.755	kai_longley		0	THL
ACK High	2024.09.24 09:21:34.897	TSC_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!	2024.09.25 10:03:18.064	kai_longley		0	THL
ACK High	2024.09.24 09:21:34.453	TSC_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!	2024.09.25 10:03:19.302	kai_longley		0	THL
ACK High	2024.09.24 09:21:34.450	TNC_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!	2024.09.25 10:03:20.502	kai_longley		0	SDU
ACK High	2024.09.24 09:21:34.424	TNC_SSX_0001	TVCS Shaft Smoke Detection System 01	Smoke detected in shaft!	2024.09.25 10:03:23.201	kai_longley		0	SDU
ACK High	2024.09.24 09:20:38.808	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!	2024.09.25 10:03:40.094	kai_longley		0	SDU
ACK High	2024.09.24 09:20:38.771	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!	2024.09.25 10:03:41.224	kai_longley		0	SDU
ACK High	2024.09.24 09:19:52.173	AEN-W-PED-001	Arden Platform 1 PED 01	Platform End Door Unscheduled Door Opening!	2024.09.25 10:05:25.223	kai_longley		0	ARN
ACK High	2024.09.24 09:18:57.097	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!	2024.09.25 10:16:30.160	kai_longley		0	PKV
ACK High	2024.09.24 09:18:56.629	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!	2024.09.25 10:16:31.628	kai_longley		0	PKV
ACK High	2024.09.24 09:18:56.160	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!	2024.09.25 10:16:32.805	kai_longley		0	PKV
ACK High	2024.09.24 09:18:50.822	TNC_TFN_0201_03_DS	Tunnel Ventilation Fan - Latrobe Shaft	All fans inoperative!	2024.09.25 10:16:34.878	kai_longley		0	SDU
ACK High	2024.09.24 09:18:50.792	TNC_TFN_0101_03_DS	Tunnel Ventilation Fan 03 - Franklin West Shaft	All fans inoperative!	2024.09.25 10:16:36.099	kai_longley		0	SDU
ACK High	2024.09.24 09:18:50.762	TNC_OFN_0001_03_DS	Over Track Exhaust Fan 01 - A'Beckett Shaft	All fans inoperative!	2024.09.25 10:16:37.191	kai_longley		0	SDU
ACK High	2024.09.24 09:18:50.731	TNC_OCN_0201_02_DS	Over Concourse Exhaust Fan 01 - Latrobe Shaft	All fans inoperative!	2024.09.25 10:16:38.568	kai_longley		0	SDU
ACK High	2024.09.24 09:18:50.700	TNC_OCN_0101_02_DS	Over Concourse Exhaust Fan 01 - Franklin West Shaft	All fans inoperative!	2024.09.25 10:16:39.852	kai_longley		0	SDU
ACK High	2024.09.24 09:18:48.144	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!	2024.09.25 10:16:42.785	kai_longley		0	SDU
ACK High	2024.09.24 09:18:48.070	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!	2024.09.25 10:16:43.996	kai_longley		0	SDU
ACK High	2024.09.24 09:18:48.006	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!	2024.09.25 10:16:45.247	kai_longley		0	SDU
ACK High	2024.09.24 09:18:47.940	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!	2024.09.25 10:16:49.246	kai_longley		0	SDU
ACK High	2024.09.24 09:18:45.924	TSC_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - OSD Shaft - Variable Speed Drive	All fans inoperative!	2024.09.25 10:16:53.093	kai_longley		0	THL
ACK High	2024.09.24 09:18:45.297	TSC_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - City Square Shaft - Variable Speed Drive	All fans inoperative!	2024.09.25 10:16:58.691	kai_longley		0	THL
ACK High	2024.09.24 09:18:44.674	TSC_OFN_0001_03_DS	Over Track Exhaust Fan 01 - OSD Shaft - Variable Speed Drive 	All fans inoperative!	2024.09.25 10:16:55.202	kai_longley		0	THL
ACK High	2024.09.24 09:18:44.050	TSC_OCN_0101_02_DS	Over Concourse Exhaust Fan 01 - City Square Shaft	All fans inoperative!	2024.09.25 10:16:57.506	kai_longley		0	THL
ACK Med	2024.09.24 10:35:47.612	_TNC-FDS-S7PLUS_2	MTSTL:_TNC-FDS-S7PLUS_2.	Communications Fault - State Library Server 2 to State Library FDS PLC	2024.09.25 10:18:11.985	kai_longley		0	THL
ACK Med	2024.09.24 10:35:47.610	_TNC-FDS-S7PLUS	MTSTL:_TNC-FDS-S7PLUS.	Communications Fault - State Library Server 1 to State Library FDS PLC	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 10:35:46.353	_Mod_Plc_4_2	MTSTL:_Mod_Plc_4_2.	Communications Fault - State Library Server 2 to State Library EWIS	2024.09.25 10:18:11.985	kai_longley		0	THL
ACK Med	2024.09.24 10:35:46.351	_Mod_Plc_4	MTSTL:_Mod_Plc_4.	Communications Fault - State Library Server 1 to State Library EWIS	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 10:35:46.348	_Mod_Plc_3_2	MTSTL:_Mod_Plc_3_2.	Communications Fault - State Library Server 2 to State Library EWIS	2024.09.25 10:18:11.985	kai_longley		0	THL
ACK Med	2024.09.24 10:35:46.346	_Mod_Plc_3	MTSTL:_Mod_Plc_3.	Communications Fault - State Library Server 1 to State Library EWIS	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 10:35:46.343	_Mod_Plc_2_2	MTSTL:_Mod_Plc_2_2.	Communications Fault - State Library Server 2 to State Library FDS Gateway	2024.09.25 10:18:11.985	kai_longley		0	THL
ACK Med	2024.09.24 10:35:46.341	_Mod_Plc_2	MTSTL:_Mod_Plc_2.	Communications Fault - State Library Server 1 to State Library FDS Gateway	2024.09.25 10:18:11.985	kai_longley		0	THL
ACK Med	2024.09.24 10:35:19.290	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2024.09.25 10:18:12.029	kai_longley		0	AZC
ACK Med	2024.09.24 10:35:19.287	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 10:35:17.831	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2024.09.25 10:18:12.029	kai_longley		0	AZC
ACK Med	2024.09.24 10:35:17.829	_Mod_Plc_4	MTTHL:_Mod_Plc_4.	Communications Fault - Town Hall Server 1 to Town Hall EWIS	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 10:35:17.827	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2024.09.25 10:18:12.029	kai_longley		0	AZC
ACK Med	2024.09.24 10:35:17.824	_Mod_Plc_3	MTTHL:_Mod_Plc_3.	Communications Fault - Town Hall Server 1 to Town Hall EWIS	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 10:35:17.822	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway	2024.09.25 10:18:12.029	kai_longley		0	AZC
ACK Med	2024.09.24 10:35:17.819	_Mod_Plc_2	MTTHL:_Mod_Plc_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS Gateway	2024.09.25 10:18:12.029	kai_longley		0	AZC
ACK Med	2024.09.24 10:20:47.332	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.09.25 10:18:12.036	kai_longley		0	THL
ACK Med	2024.09.24 10:20:47.330	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.09.25 10:18:12.036	kai_longley		0	THL
ACK Med	2024.09.24 10:20:47.329	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.09.25 10:18:12.036	kai_longley		0	THL
ACK Med	2024.09.24 10:20:47.327	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.09.25 10:18:12.036	kai_longley		0	THL
ACK Med	2024.09.24 10:20:47.326	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.09.25 10:18:12.036	kai_longley		0	ARN
ACK Med	2024.09.24 10:20:47.325	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.09.25 10:18:12.036	kai_longley		0	ARN
ACK Med	2024.09.24 10:20:47.323	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.09.25 10:18:12.036	kai_longley		0	ARN
ACK Med	2024.09.24 10:20:47.322	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.09.25 10:18:12.036	kai_longley		0	ARN
ACK Med	2024.09.24 09:21:08.697	TNC_BMSComm	CBD North TVCS BMS PLC	Lost communication between the TNC TVCS PLC and the BMS PLC.	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:20:43.173	TSC_BMSComm	CBD South TVCS BMS PLC	Lost communication between the TSC TVCS PLC and the BMS PLC.	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:20:31.230	TNC_ModeSts	TVCS CBD North Station mode status S06	Tunnel section ventilation unavailable	2024.09.25 10:18:11.985	kai_longley		0	SDU
ACK Med	2024.09.24 09:20:31.216	TNC_ModeSts	TVCS CBD North Station mode status S06	Over Track Exhaust Unavailable	2024.09.25 10:18:11.985	kai_longley		0	SDU
ACK Med	2024.09.24 09:20:14.005	TSC_ModeSts	TVCS CBD South Station mode status S08	Tunnel section ventilation unavailable	2024.09.25 10:18:12.029	kai_longley		0	SDU
ACK Med	2024.09.24 09:20:13.988	TSC_ModeSts	TVCS CBD South Station mode status S08	Over Track Exhaust Unavailable	2024.09.25 10:18:12.029	kai_longley		0	SDU
ACK Med	2024.09.24 09:20:10.953	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault	2024.09.25 10:18:12.037	kai_longley		0	ARN
ACK Med	2024.09.24 09:20:03.562	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable	2024.09.25 10:18:11.949	kai_longley		0	SDU
ACK Med	2024.09.24 09:20:03.542	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable	2024.09.25 10:18:11.949	kai_longley		0	SDU
ACK Med	2024.09.24 09:19:53.006	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable	2024.09.25 10:18:12.037	kai_longley		0	SDU
ACK Med	2024.09.24 09:19:52.962	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable	2024.09.25 10:18:12.037	kai_longley		0	SDU
ACK Med	2024.09.24 09:19:17.824	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	Door control unit communication lost	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:19:17.124	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	Door control unit communication lost	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:19:15.738	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	Door control unit communication lost	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:19:15.040	TSC-E-PSD-018	Town Hall Platform 2 Zone 2 PSD 18	Door control unit communication lost	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:19:08.128	TNC-FIP-0008	State Library Station SHCIE Panel 8	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:07.262	TNC-FIP-0007	State Library Station SHCIE Panel 7	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:06.401	TNC-FIP-0006	State Library Station SHCIE Panel 6	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:05.544	TNC-FIP-0005	State Library Station SHCIE Panel 5	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:04.686	TNC-FIP-0004	State Library Station SHCIE Panel 4	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:03.828	TNC-FIP-0003	State Library Station SHCIE Panel 3	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:02.958	TNC-FIP-0002	State Library Station SHCIE Panel 2	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	STL
ACK Med	2024.09.24 09:19:02.304	SDU-FIP-0006	Cross Passage CDB North FDCIE Panel 2	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	SDU
ACK Med	2024.09.24 09:19:02.284	SDU-FIP-0005	Cross Passage CDB North FDCIE Panel 1	No modbus gateway connection	2024.09.25 10:18:11.985	kai_longley		0	SDU
ACK Med	2024.09.24 09:18:58.211	TSC-FIP-0006	Town Hall Station SHCIE Panel 6	No modbus gateway connection	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:18:57.324	TSC-FIP-0005	Town Hall Station SHCIE Panel 5	No modbus gateway connection	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:18:56.429	TSC-FIP-0004	Town Hall Station SHCIE Panel 4	No modbus gateway connection	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:18:55.543	TSC-FIP-0003	Town Hall Station SHCIE Panel 3	No modbus gateway connection	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:18:54.645	TSC-FIP-0002	Town Hall Station SHCIE Panel 2	No modbus gateway connection	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.09.24 09:18:26.385	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!	2024.09.25 10:18:12.029	kai_longley		0	THL
ACK Med	2024.08.26 10:31:47.003	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.08.29 10:03:42.169	kai_longley		0	THL
ACK Med	2024.08.26 10:31:46.982	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.08.29 10:03:42.169	kai_longley		0	ARN
ACK Low	2024.09.26 10:58:49.742	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.26 11:30:08.852	operator		0	ARN
ACK Low	2024.09.26 10:58:49.742	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault	2024.09.26 11:30:08.852	operator		0	ARN
ACK Low	2024.09.25 10:23:26.339	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.25 12:22:58.404	kai_longley		0	PKV
ACK Low	2024.09.25 07:48:09.422	PKV_ROL_GF_PKV-RMH_1	RMH Entry Roller Door	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.25 05:18:35.335	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.25 05:18:34.343	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 14:11:30.555	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 14:03:08.425	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 14:02:23.542	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 13:00:44.622	DMA_DOR_GF_GF_3	Albert Rd Emergency Egress - Ground	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 11:59:34.873	DMA_DOR_B1_151-5_4	East BOH Corridor - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 11:03:24.335	AEN_DOR_GF_151-12_1	Ground floor east - office stairs	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	ARN
ACK Low	2024.09.24 11:03:13.801	AEN_DOR_LG_405-3_2	Lower ground east - back of house emergency stairs	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	ARN
ACK Low	2024.09.24 10:20:47.295	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost	2024.09.25 10:18:25.433	kai_longley		0	THL
ACK Low	2024.09.24 10:20:47.292	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost	2024.09.25 10:18:25.433	kai_longley		0	ARN
ACK Low	2024.09.24 10:20:47.287	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost	2024.09.25 10:18:25.433	kai_longley		0	THL
ACK Low	2024.09.24 10:20:47.283	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost	2024.09.25 10:18:25.433	kai_longley		0	ARN
ACK Low	2024.09.24 09:50:51.890	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift General Fault	2024.09.24 11:31:40.779	kai_longley		0	AZC
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0005	Lift 5 FOH (B3 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0005	Lift 5 FOH (B3 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0006	Lift 6 FOH (B3 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0006	Lift 6 FOH (B3 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0009	Lift 9 FOH (B3 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0009	Lift 9 FOH (B3 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0010	Lift 10 FOH (B2 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0010	Lift 10 FOH (B2 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0011	Lift 11 FOH (B2 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:47:06.494	TSC_LFT_0011	Lift 11 FOH (B2 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:27:00.629	PKV_ROL_GF_PKV-VCCC_1	VCCC Entry Roller Door	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:27:00.607	PKV_ROL_GF_PKV-RPDE_1	Royal Parade Entry Roller Door	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:27:00.552	DMA_ROL_GF_DMA-DMARD_1	Domain Road Station Entry Roller Door	Unauthorised access	2024.09.24 13:00:09.806	operator		0	AZC
ACK Low	2024.09.24 09:26:54.892	PKV_DOR_GF_PKV-S-03_2	West Emergency Stairs - Ground Floor	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.812	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.781	PKV_DOR_B4_PKV-S-01_2	West Emergency Stairs - Platform	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.759	PKV_DOR_B4_PKV-S-01_1	West Emergency Stairs - Platform	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.660	PKV_DOR_B3_151-18_1	West Fire Escape Corridor - Basement	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.638	PKV_DOR_B2_PKV-S-03_3	West Emergency Stairs - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.617	PKV_DOR_B2_PKV-S-03_1	West Emergency Stairs - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.594	PKV_DOR_B2_PKV-S-02_1	East Emergency Stairs - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.564	PKV_DOR_B2_405-5_1	West Emergency Corrdidor - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.532	PKV_DOR_B2_402-3_2	East Emergency Stairs - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.510	PKV_DOR_B2_151-15_1	East BOH Corridor Entry - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:54.488	PKV_DOR_B2_151-10_1	East Fire Lobby Entry - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	PKV
ACK Low	2024.09.24 09:26:53.952	DMA_DOR_B2_402-4_1	East Emergency Stairs - Platform	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 09:26:53.870	DMA_DOR_B1_406-3_1	South Fire Escape Corridor - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 09:26:53.850	DMA_DOR_B1_212-1_1	Access to Office - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 09:26:53.814	DMA_DOR_B1_151-5_3	East BOH Corridor - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 09:26:53.771	DMA_DOR_B1_151-1_1	West Fire Escape Corridor - Concourse	Unauthorised access	2024.09.25 10:18:25.433	kai_longley		0	AZC
ACK Low	2024.09.24 09:24:18.398	TNC_LFT_0019	Lift 19 BOH (B5 Basement to B7 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:18.268	TNC_LFT_0019	Lift 19 BOH (B5 Basement to B7 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:18.112	TNC_LFT_0017	Lift 17 BOH (Ground Floor to Level 3)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.975	TNC_LFT_0017	Lift 17 BOH (Ground Floor to Level 3)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.823	TNC_LFT_0016	Lift 16 BOH (B7 Basement to Level 1)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.690	TNC_LFT_0016	Lift 16 BOH (B7 Basement to Level 1)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.537	TNC_LFT_0015	Lift 15 BOH (B7 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.408	TNC_LFT_0015	Lift 15 BOH (B7 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.251	TNC_LFT_0014	Lift 14 BOH (B5 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:17.113	TNC_LFT_0014	Lift 14 BOH (B5 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.960	TNC_LFT_0013	Lift 13 FOH (B6 Basement to B5 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.832	TNC_LFT_0013	Lift 13 FOH (B6 Basement to B5 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.680	TNC_LFT_0012	Lift 12 BOH (B7 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.551	TNC_LFT_0012	Lift 12 BOH (B7 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.397	TNC_LFT_0011	Lift 11 BOH (B6 Basement to B5 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.267	TNC_LFT_0011	Lift 11 BOH (B6 Basement to B5 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:16.114	TNC_LFT_0010	Lift 10 FOH (B2 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.985	TNC_LFT_0010	Lift 10 FOH (B2 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.832	TNC_LFT_0009	Lift 9 FOH (B2 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.702	TNC_LFT_0009	Lift 9 FOH (B2 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.547	TNC_LFT_0008	Lift 8 FOH (B4 Basement to B1 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.417	TNC_LFT_0008	Lift 8 FOH (B4 Basement to B1 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.259	TNC_LFT_0007	Lift 7 FOH (B4 Basement to B1 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:15.129	TNC_LFT_0007	Lift 7 FOH (B4 Basement to B1 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.974	TNC_LFT_0006	Lift 6 FOH (B5 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.843	TNC_LFT_0006	Lift 6 FOH (B5 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.687	TNC_LFT_0005	Lift 5 FOH (B5 Basement to Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.555	TNC_LFT_0005	Lift 5 FOH (B5 Basement to Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.398	TNC_LFT_0004	Lift 4 FOH (B6 Basement to B4 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.262	TNC_LFT_0004	Lift 4 FOH (B6 Basement to B4 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:14.106	TNC_LFT_0003	Lift 3 FOH (B6 Basement to B4 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:13.975	TNC_LFT_0003	Lift 3 FOH (B6 Basement to B4 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:13.821	TNC_LFT_0002	Lift 2 FOH (B6 Basement to B5 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:13.690	TNC_LFT_0002	Lift 2 FOH (B6 Basement to B5 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:13.535	TNC_LFT_0001	Lift 1 FOH (B6 Basement to B5 Basement)	Lift safety feature fault	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:13.403	TNC_LFT_0001	Lift 1 FOH (B6 Basement to B5 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:24:08.973	TSC_LFT_0017	Lift 17 BOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:08.823	TSC_LFT_0017	Lift 17 BOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:08.640	TSC_LFT_0016	Lift 16 FOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:08.486	TSC_LFT_0016	Lift 16 FOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:08.310	TSC_LFT_0015	Lift 15 BOH (B4 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:08.162	TSC_LFT_0015	Lift 15 BOH (B4 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.987	TSC_LFT_0014	Lift 14 BOH (B6 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.831	TSC_LFT_0014	Lift 14 BOH (B6 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.644	TSC_LFT_0013	Lift 13 BOH (B4 Basement to GF Ground Floor)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.492	TSC_LFT_0013	Lift 13 BOH (B4 Basement to GF Ground Floor)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.317	TSC_LFT_0012	Lift 12 BOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:07.169	TSC_LFT_0012	Lift 12 BOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.944	TSC_LFT_0008	Lift 8 FOH (B3 Basement to B2 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.797	TSC_LFT_0008	Lift 8 FOH (B3 Basement to B2 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.615	TSC_LFT_0007	Lift 7 FOH (B3 Basement to B2 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.464	TSC_LFT_0007	Lift 7 FOH (B3 Basement to B2 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.253	TSC_LFT_0004	Lift 4 FOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:06.105	TSC_LFT_0004	Lift 4 FOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.930	TSC_LFT_0003	Lift 3 FOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.782	TSC_LFT_0003	Lift 3 FOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.602	TSC_LFT_0002	Lift 2 FOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.451	TSC_LFT_0002	Lift 2 FOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.276	TSC_LFT_0001	Lift 1 FOH (B4 Basement to B3 Basement)	Lift safety feature fault	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:24:05.128	TSC_LFT_0001	Lift 1 FOH (B4 Basement to B3 Basement)	Lift monitoring lost 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:23:36.673	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:23:36.023	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:23:35.798	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:23:35.228	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:23:10.791	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 09:23:10.488	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault	2024.09.24 11:31:37.187	kai_longley		0	AZC
ACK Low	2024.09.24 09:23:10.394	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault	2024.09.24 11:31:37.187	kai_longley		0	AZC
ACK Low	2024.09.24 09:22:18.117	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault	2024.09.25 10:18:25.423	kai_longley		0	ARN
ACK Low	2024.09.24 09:21:32.701	TNC_ESC_0025	Escalator 25 Bank 7 (B2 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:31.746	TNC_ESC_0024	Escalator 24 Bank 7 (B2 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:31.600	TSC_ESC_0044	Escalator 44 Bank 15 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:30.814	TNC_ESC_0023	Escalator 23 Bank 7 (B2 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:30.510	TSC_ESC_0043	Escalator 43 Bank 15 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:29.877	TNC_ESC_0022	Escalator 22 Bank 7 (B2 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:29.409	TSC_ESC_0042	Escalator 42 Bank 14 (B2 Basement to GF Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:28.939	TNC_ESC_0021	Escalator 21 Bank 7 (B2 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:28.318	TSC_ESC_0041	Escalator 41 Bank 14 (B2 Basement to GF Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:27.991	TNC_ESC_0020	Escalator 20 Bank 6 (B3 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:27.232	TSC_ESC_0040	Escalator 40 Bank 14 (B2 Basement to GF Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:27.042	TNC_ESC_0019	Escalator 19 Bank 6 (B3 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:26.144	TSC_ESC_0039	Escalator 39 Bank 14 (B2 Basement to GF Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:26.099	TNC_ESC_0018	Escalator 18 Bank 6 (B3 Basement to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:25.153	TNC_ESC_0017	Escalator 17 Bank 5 (B5 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:25.062	TSC_ESC_0038	Escalator 38 Bank 13 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:24.187	TNC_ESC_0016	Escalator 16 Bank 5 (B5 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:23.979	TSC_ESC_0037	Escalator 37 Bank 13 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:23.218	TNC_ESC_0015	Escalator 15 Bank 5 (B5 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:22.902	TSC_ESC_0036	Escalator 36 Bank 13 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:22.217	TNC_ESC_0014	Escalator 14 Bank 5 (B5 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:21.815	TSC_ESC_0035	Escalator 35 Bank 13 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:21.239	TNC_ESC_0013	Escalator 13 Bank 5 (B5 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:20.722	TSC_ESC_0034	Escalator 34 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:19.624	TSC_ESC_0033	Escalator 33 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:18.534	TSC_ESC_0032	Escalator 32 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:17.640	TNC_ESC_0009	Escalator 9 Bank 3 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:17.437	TSC_ESC_0031	Escalator 31 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:16.675	TNC_ESC_0008	Escalator 8 Bank 3 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:16.358	TSC_ESC_0030	Escalator 30 Bank 12 (B1M Basement Mezzanine to GFM Ground Floor Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:15.714	TNC_ESC_0007	Escalator 7 Bank 3 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:15.263	TSC_ESC_0029	Escalator 29 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:14.766	TNC_ESC_0006	Escalator 6 Bank 2 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:14.164	TSC_ESC_0028	Escalator 28 Bank 11 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:13.808	TNC_ESC_0005	Escalator 5 Bank 2 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:13.069	TSC_ESC_0027	Escalator 27 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:12.845	TNC_ESC_0004	Escalator 4 Bank 2 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:11.988	TSC_ESC_0026	Escalator 26 Bank 10 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:11.881	TNC_ESC_0003	Escalator 3 Bank 1 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:10.924	TNC_ESC_0002	Escalator 2 Bank 1 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:10.906	TSC_ESC_0025	Escalator 25 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:09.977	TNC_ESC_0001	Escalator 1 Bank 1 (B6 Basement to B5 Basement)	Escalator communications lost	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:21:09.818	TSC_ESC_0024	Escalator 24 Bank 9 (B1 Basement to B1M Basement Mezzanine)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:08.734	TSC_ESC_0023	Escalator 23 Bank 8 (B2 Basement to B1 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:07.648	TSC_ESC_0022	Escalator 22 Bank 8 (B2 Basement to B1 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:06.555	TSC_ESC_0021	Escalator 21 Bank 8 (B2 Basement to B1 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:05.440	TSC_ESC_0020	Escalator 20 Bank 7 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:05.348	TNC_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 	2024.09.25 10:18:25.414	kai_longley		0	SDU
ACK Low	2024.09.24 09:21:04.333	TSC_ESC_0019	Escalator 19 Bank 7 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:03.239	TSC_ESC_0018	Escalator 18 Bank 7 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:02.149	TSC_ESC_0017	Escalator 17 Bank 7 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:21:01.063	TSC_ESC_0016	Escalator 16 Bank 6 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:59.967	TSC_ESC_0015	Escalator 15 Bank 6 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:58.887	TSC_ESC_0014	Escalator 14 Bank 6 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:57.800	TSC_ESC_0013	Escalator 13 Bank 6 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:56.713	TSC_ESC_0012	Escalator 12 Bank 6 (B3 Basement to B2 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:55.619	TSC_ESC_0011	Escalator 11 Bank 5 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:54.523	TSC_ESC_0010	Escalator 10 Bank 5 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:53.411	TSC_ESC_0009	Escalator 9 Bank 5 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:52.314	TSC_ESC_0008	Escalator 8 Bank 4 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:51.222	TSC_ESC_0007	Escalator 7 Bank 4 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:50.130	TSC_ESC_0006	Escalator 6 Bank 4 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:49.036	TSC_ESC_0005	Escalator 5 Bank 3 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:47.935	TSC_ESC_0004	Escalator 4 Bank 3 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:46.844	TSC_ESC_0003	Escalator 3 Bank 3 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:45.749	TSC_ESC_0002	Escalator 2 Bank 2 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:44.653	TSC_ESC_0001	Escalator 1 Bank 1 (B4 Basement to B3 Basement)	Escalator communications lost	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:39.558	TSC_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:20:30.844	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:20:29.875	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:20:28.905	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator communications lost	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:20:27.950	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:20:26.990	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:20:09.907	TNC_TEXA	Tunnel Ambient Temperature Control	Tunnel A - Ambient Temperature Control Unavailable 	2024.09.25 10:18:25.414	kai_longley		0	SDU
ACK Low	2024.09.24 09:19:58.372	TSC_TEXA	Tunnel Ambient Temperature Control	Tunnel A - Ambient Temperature Control Unavailable 	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:19:48.906	TNC_HCS_0002	Staff Protection/Rail Occupancy Status - State Library Signal 02	Staff Protection Switch activated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:48.893	TNC_HCS_0001	Staff Protection/Rail Occupancy Status - State Library Signal 01	Staff Protection Switch activated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:46.224	TSC_HCS_0002	Staff Protection/Rail Occupancy Status - Town Hall Signal 02	Staff Protection Switch activated	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:19:46.206	TSC_HCS_0001	Staff Protection/Rail Occupancy Status - Town Hall Signal 01	Staff Protection Switch activated	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:19:38.615	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	Speaker fault	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:19:38.364	PKV-W-PSD-023	Parkville Platform 1 Zone 3 PSD 23	PSD isolated	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:19:33.174	TNC-W-PSD-004	State Library Platform 1 Zone 1 PSD 04	PSD isolated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:32.022	TNC-W-PSD-002	State Library Platform 1 Zone 1 PSD 02	PSD isolated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:31.022	PKV-W-PSD-009	Parkville Platform 1 Zone 1 PSD 09	PSD isolated	2024.09.25 10:18:25.333	kai_longley		0	PKV
ACK Low	2024.09.24 09:19:28.773	TNC-E-PSD-026	State Library Platform 2 Zone 3 PSD 26	PSD isolated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:16.444	TNC-E-PSD-003	State Library Platform 2 Zone 1 PSD 03	PSD isolated	2024.09.25 10:18:25.414	kai_longley		0	STL
ACK Low	2024.09.24 09:19:16.148	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD isolated	2024.09.25 10:18:25.402	kai_longley		0	THL
ACK Low	2024.09.24 09:19:15.242	DMA-W-PSD-004	Anzac Platform 1 Zone 1 PSD 04	PSD isolated	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 09:19:14.713	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	PSD isolated	2024.09.25 10:18:25.405	kai_longley		0	AZC
ACK Low	2024.09.24 09:19:09.981	DMA-E-PSD-023	Anzac Platform 2 Zone 3 PSD 23	PSD isolated	2024.09.25 10:18:25.405	kai_longley		0	AZC
