Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
WENT UNACK Med	2024.05.27 08:55:40.042	PKV-FIP-0002	Parkville Station SHCIE Panel 2	Power supply to gas supression panel fault			2024.05.27 10:44:16.038	0	PKV
WENT UNACK Med	2024.05.27 08:55:17.074	PKV-FIP-0004	Parkville Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.05.27 10:43:52.075	0	PKV
WENT UNACK Med	2024.05.27 08:55:03.053	PKV-FIP-0003	Parkville Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.05.27 10:44:29.065	0	PKV
WENT UNACK Med	2024.05.27 08:48:55.391	PKV_UPS_0401	Uninterruptible Power Supply	UPS internal diagnostic fault			2024.05.27 10:44:02.395	0	PKV
WENT UNACK Med	2024.05.27 08:48:55.391	PKV_UPS_0401	Uninterruptible Power Supply	UPS general fault			2024.05.27 10:44:30.392	0	PKV
WENT UNACK Med	2024.05.27 07:48:48.667	_Conn_dist_1_1_to_dist_3_2	Distributed Server 1	Connection lost to Arden Server 2 - Link 0			2024.05.27 07:49:14.717	0	THL
WENT UNACK Med	2024.05.27 07:48:48.667	_Conn_dist_1_1_to_dist_4_2	Distributed Server 1	Connection lost to Parkville Server 2 - Link 0			2024.05.27 07:49:14.719	0	THL
WENT UNACK Med	2024.05.27 07:48:42.642	_Conn_dist_1_1_to_dist_4_1	Distributed Server 1	Connection lost to Parkville Server 1 - Link 0			2024.05.27 07:48:50.681	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.846	_Conn_dist_1_1_to_dist_4_1	Distributed Server 1	Connection lost to Parkville Server 1 - Link 1			2024.05.27 07:49:14.717	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 0			2024.05.27 07:48:48.666	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_6_2	Distributed Server 1	Connection lost to Town Hall Server 2 - Link 1			2024.05.27 07:49:14.719	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_3_1	Distributed Server 1	Connection lost to Arden Server 1 - Link 0			2024.05.27 07:48:48.666	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_3_1	Distributed Server 1	Connection lost to Arden Server 1 - Link 1			2024.05.27 07:49:09.699	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_3_2	Distributed Server 1	Connection lost to Arden Server 2 - Link 1			2024.05.27 07:49:31.985	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_7_2	Distributed Server 1	Connection lost to Anzac Server 2 - Link 0			2024.05.27 07:49:14.720	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_7_2	Distributed Server 1	Connection lost to Anzac Server 2 - Link 1			2024.05.27 07:49:31.984	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_4_2	Distributed Server 1	Connection lost to Parkville Server 2 - Link 1			2024.05.27 07:49:30.981	0	THL
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_5_1	Distributed Server 1	Connection lost to State Library Server 1 - Link 0			2024.05.27 07:48:48.666	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_5_1	Distributed Server 1	Connection lost to State Library Server 1 - Link 1			2024.05.27 07:49:14.717	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_7_1	Distributed Server 1	Connection lost to Anzac Server 1 - Link 0			2024.05.27 07:48:48.666	0	ARN
WENT UNACK Med	2024.05.27 07:48:15.845	_Conn_dist_1_1_to_dist_7_1	Distributed Server 1	Connection lost to Anzac Server 1 - Link 1			2024.05.27 07:49:14.717	0	ARN
WENT UNACK Med	2024.05.27 07:47:52.145	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection lost to Server 2 - Link 0			2024.05.27 10:11:35.401	0	THL
WENT UNACK Med	2024.05.27 07:47:52.145	_Conn_event_0_1_to_event_0_2	State Library Server 1	Connection lost to Server 2 - Link 1			2024.05.27 10:11:55.402	0	THL
WENT UNACK Med	2024.05.27 07:47:51.927	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 0			2024.05.27 10:09:31.809	0	ARN
WENT UNACK Med	2024.05.27 07:47:51.927	_Conn_dist_1_1_to_dist_6_1	Distributed Server 1	Connection lost to Town Hall Server 1 - Link 1			2024.05.27 10:09:51.065	0	ARN
WENT UNACK Med	2024.05.27 07:47:51.801	_Conn_dist_1_1_to_dist_5_2	Distributed Server 1	Connection lost to State Library Server 2 - Link 0			2024.05.27 10:11:32.044	0	THL
WENT UNACK Med	2024.05.27 07:47:51.801	_Conn_dist_1_1_to_dist_5_2	Distributed Server 1	Connection lost to State Library Server 2 - Link 1			2024.05.27 10:11:51.111	0	THL
WENT UNACK Med	2024.05.27 07:47:46.135	_Mod_Plc_1_2	MTTHL:_Mod_Plc_1_2.	Communications Fault - Town Hall Server 2 to Town Hall PSD Servers			2024.05.27 14:12:46.129	0	AZC
WENT UNACK Med	2024.05.27 03:18:55.661	AEN-E-PSD-027	Arden Platform 2 Zone 3 PSD 27	Door control unit communication lost			2024.05.27 03:19:53.662	0	ARN
WENT UNACK Med	2024.05.27 02:18:33.656	AEN-E-PSD-018	Arden Platform 2 Zone 2 PSD 18	Door control unit communication lost			2024.05.27 02:19:31.656	0	ARN
WENT UNACK Med	2024.05.26 21:16:41.179	AEN_SPP_0203_04_FG	Sewer Drainage Pit - Function Group	Sewer drainage pit not dropping!			2024.05.26 21:17:35.186	0	ARN
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:26:58.398	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift locked out due to high temperature!			2024.05.26 15:37:34.395	0	AZC
WENT UNACK Med	2024.05.26 15:17:00.001	_DMA-BMS-PLC3_2	MTAZC:_DMA-BMS-PLC3_2.	Communications Fault - Anzac Server 2 to Anzac BMS Gateway PLC			2024.05.26 15:17:00.045	0	ARN
WENT UNACK Med	2024.05.26 07:08:32.536	_DMA-TVC-PLC	MTAZC:_DMA-TVC-PLC.	Communications Fault - Anzac Server 1 to Anzac TVCS PLC			2024.05.26 15:17:14.758	0	AZC
WENT UNACK Med	2024.05.26 07:08:32.325	_DMA-TVC-PLC_2	MTAZC:_DMA-TVC-PLC_2.	Communication Fault - Anzac Server 2 to Anzac TVCS PLC			2024.05.26 15:17:24.616	0	ARN
WENT UNACK Med	2024.05.26 07:08:28.682	AEN_DMAComm	Domain TVCS PLC	HCS/ATS communication fault			2024.05.26 15:17:02.688	0	ARN
WENT UNACK Med	2024.05.26 07:08:26.968	_PDM-BMS-PLC_2	MTAZC:_PDM-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Eastern Portal BMS PLC			2024.05.26 15:17:02.043	0	ARN
WENT UNACK Med	2024.05.26 07:08:15.370	_PDM-BMS-PLC	MTAZC:_PDM-BMS-PLC.	Communications Fault - Anzac Server 1 to Eastern Portal BMS PLC			2024.05.26 15:16:58.183	0	AZC
WENT UNACK Med	2024.05.26 07:07:35.409	DMA_AENComm	Arden TVCS PLC	HCS/ATS communication fault			2024.05.26 15:17:14.832	0	AZC
WENT UNACK Med	2024.05.26 07:05:25.563	_DMA-BMS-PLC_2	MTAZC:_DMA-BMS-PLC_2.	Communications Fault - Anzac Server 2 to Anzac BMS PLC			2024.05.26 15:17:34.928	0	ARN
WENT UNACK Med	2024.05.26 00:22:11.224	AEN_FCU_0013_14_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.05.27 06:57:47.997	0	ARN
WENT UNACK Med	2024.05.26 00:12:18.123	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door control unit communication lost			2024.05.26 00:13:22.119	0	STL
WENT UNACK Med	2024.05.25 15:01:35.665	AEN-E-PED-002	Arden Platform 2 PED 02	Platform End Door alarm bypassed!			2024.05.25 15:02:07.665	0	ARN
WENT UNACK Med	2024.05.25 12:42:30.498	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.05.25 12:42:38.500	0	AZC
WENT UNACK Med	2024.05.25 07:56:42.115	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	Door control unit fault			2024.05.27 14:12:46.142	0	THL
WENT UNACK Med	2024.05.25 07:25:41.396	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.05.25 07:25:54.504	0	AZC
WENT UNACK Med	2024.05.25 00:07:33.432	DMA_SPP_0205_06_FG	Sewer Pump Pit - Function Group	Sewer drainage pit not dropping!			2024.05.25 00:13:50.580	0	AZC
WENT UNACK Med	2024.05.24 21:30:22.707	AEN_RSGComm	RSG Train Data Timestamp	HCS/ATS communication fault			2024.05.24 21:30:23.742	0	SDU
WENT UNACK Med	2024.05.24 21:27:35.552	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Degraded fans			2024.05.24 21:27:41.591	0	AZC
WENT UNACK Med	2024.05.24 21:26:51.565	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	Degraded fans			2024.05.24 21:26:54.553	0	AZC
WENT UNACK Med	2024.05.24 20:17:14.109	TSC-E-PSD-007	Town Hall Platform 2 Zone 1 PSD 07	Door control unit communication lost			2024.05.24 20:45:54.112	0	THL
WENT UNACK Med	2024.05.24 20:00:26.199	_DMA-FDS-S7PLUS_2	MTAZC:_DMA-FDS-S7PLUS_2.	Communications Fault - Anzac Server 2 to Anzac FDS PLC			2024.05.27 06:49:09.103	0	ARN
WENT UNACK Med	2024.05.24 20:00:17.307	_Mod_Plc_4	MTAZC:_Mod_Plc_4.	Communications Fault - Anzac Server 1 to Anzac EWIS			2024.05.27 06:49:02.467	0	AZC
WENT UNACK Med	2024.05.24 20:00:17.149	_Mod_Plc_4_2	MTAZC:_Mod_Plc_4_2.	Communications Fault - Anzac Server 2 to Anzac EWIS			2024.05.27 06:49:00.287	0	ARN
WENT UNACK Med	2024.05.24 20:00:07.819	_DMA-FDS-S7PLUS	MTAZC:_DMA-FDS-S7PLUS.	Communications Fault - Anzac Server 1 to Anzac FDS PLC			2024.05.27 06:48:50.791	0	AZC
WENT UNACK Med	2024.05.24 20:00:07.299	_Mod_Plc_3	MTAZC:_Mod_Plc_3.	Communications Fault - Anzac Server 1 to Anzac EWIS			2024.05.27 06:49:02.377	0	AZC
WENT UNACK Med	2024.05.24 20:00:07.142	_Mod_Plc_3_2	MTAZC:_Mod_Plc_3_2.	Communications Fault - Anzac Server 2 to Anzac EWIS			2024.05.27 06:49:00.187	0	ARN
WENT UNACK Med	2024.05.24 19:59:58.785	_Mod_Plc_2	MTAZC:_Mod_Plc_2.	Communications Fault - Anzac Server 1 to Anzac FDS Gateway			2024.05.24 19:59:59.789	0	ARN
WENT UNACK Med	2024.05.24 17:21:28.609	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	Degraded fans			2024.05.24 17:21:32.607	0	PKV
WENT UNACK Med	2024.05.24 17:18:19.604	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	Degraded fans			2024.05.24 17:18:23.609	0	PKV
WENT UNACK Med	2024.05.24 17:18:15.711	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Degraded			2024.05.24 17:18:31.682	0	SDU
WENT UNACK Med	2024.05.24 17:17:52.687	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Degraded			2024.05.24 17:18:04.691	0	SDU
WENT UNACK Med	2024.05.24 16:39:48.119	DMA-FIP-0004	Anzac Station SHCIE Panel 4	Power supply to gas supression panel fault			2024.05.24 20:00:00.050	0	AZC
WENT UNACK Med	2024.05.24 16:39:48.118	DMA-FIP-0002	Anzac Station SHCIE Panel 2	Power supply to gas supression panel fault			2024.05.24 20:00:00.037	0	AZC
WENT UNACK Med	2024.05.24 16:39:48.118	DMA-FIP-0003	Anzac Station SHCIE Panel 3	Power supply to gas supression panel fault			2024.05.24 20:00:00.048	0	AZC
WENT UNACK Med	2024.05.24 16:39:48.053	DMA-FIP-0001	Anzac Station FDCIE Panel	Power supply to fire panel fault			2024.05.24 19:59:59.865	0	AZC
WENT UNACK Med	2024.05.24 10:43:21.656	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door alarm bypassed!			2024.05.24 10:43:51.653	0	ARN
WENT UNACK Med	2024.05.24 10:25:56.909	_Mod_Plc_2	MTPKV:_Mod_Plc_2.	Communications Fault - Parkville Server 1 to Parkville FDS Gateway			2024.05.24 10:25:58.034	0	STL
WENT UNACK Med	2024.05.24 09:48:13.277	_PKV-BMS-PLC3	MTPKV:_PKV-BMS-PLC3.	Communications Fault - Parkville Server 1 to Parkville BMS Gateway PLC			2024.05.24 09:48:14.121	0	PKV
WENT UNACK Med	2024.05.24 08:25:38.446	_Mod_Plc_2_2	MTPKV:_Mod_Plc_2_2.	Communications Fault - Parkville Server 2 to Parkville FDS Gateway			2024.05.24 08:26:36.425	0	STL
WENT UNACK Med	2024.05.23 21:14:15.681	_Mod_Plc_2_2	MTAZC:_Mod_Plc_2_2.	Communications Fault - Anzac Server 2 to Anzac FDS Gateway			2024.05.23 21:14:16.691	0	ARN
WENT UNACK Low	2024.05.28 07:02:52.606	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Unauthorised access			2024.05.28 07:02:58.247	0	ARN
WENT UNACK Low	2024.05.28 06:47:55.678	PKV_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.05.28 06:54:54.700	0	PKV
WENT UNACK Low	2024.05.28 01:19:29.851	PKV_DOR_B4_PKV-S-01_1	Security Door (B4 WEST)	Unauthorised access			2024.05.28 01:19:36.808	0	PKV
WENT UNACK Low	2024.05.27 23:35:22.683	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.05.28 07:05:21.655	0	PKV
WENT UNACK Low	2024.05.27 23:34:39.656	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.05.28 06:44:17.661	0	PKV
WENT UNACK Low	2024.05.27 22:54:09.648	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.05.28 07:06:07.651	0	PKV
WENT UNACK Low	2024.05.27 22:53:20.669	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.05.28 07:05:50.663	0	PKV
WENT UNACK Low	2024.05.27 22:51:26.664	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost			2024.05.28 07:05:41.656	0	PKV
WENT UNACK Low	2024.05.27 22:48:52.680	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift General Fault			2024.05.27 22:49:07.662	0	PKV
WENT UNACK Low	2024.05.27 22:48:48.735	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault			2024.05.27 22:49:03.663	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_1303_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:24.718	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:24.718	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0303_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:24.718	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0301_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:24.718	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0217_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:27.688	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0215_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:26.699	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_1123_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.678	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_1119_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:26.699	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0205_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:27.677	0	PKV
WENT UNACK Low	2024.05.27 22:48:43.682	PKV_FCU_0203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:27.677	0	PKV
WENT UNACK Low	2024.05.27 22:48:42.707	PKV_FCU_1209_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.688	0	PKV
WENT UNACK Low	2024.05.27 22:48:42.707	PKV_FCU_1203_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.688	0	PKV
WENT UNACK Low	2024.05.27 22:48:42.697	PKV_FCU_1305_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.678	0	PKV
WENT UNACK Low	2024.05.27 22:48:42.697	PKV_FCU_1211_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.678	0	PKV
WENT UNACK Low	2024.05.27 22:48:42.697	PKV_FCU_1121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 22:52:23.678	0	PKV
WENT UNACK Low	2024.05.27 21:41:18.423	WPZ-FIP-0001	Western Portal Main Fire Panel	Fire panels in the station have a fault			2024.05.27 21:46:12.424	0	SDU
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-FPD-0011	B1, PKV-FPD-0011 (FCU-1114) S/A FAN 	Heat or smoke detector fault			2024.05.27 21:33:39.660	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0107	B1, PKV-SPE-0107 FIRE CONTROL ROOM 401-1	Heat or smoke detector fault			2024.05.27 21:33:39.660	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0108	B1, PKV-SPE-0108 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0109	B1, PKV-SPE-0109 FIRE SPF ROOM 3 802-3	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0110	B1, PKV-SPE-0110 FIRE LOBBY 406-1	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0113	B1, PKV-SPE-0113 HVAC PLANT ROOM 811-3	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0114	B1, PKV-SPE-0114 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0115	B1, PKV-SPE-0115 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0116	B1, PKV-SPE-0116 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0117	B1, PKV-SPE-0117 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0135	B1, PKV-SPE-0135 BOH CORRIDOR 151-3	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0169	B1, PKV-SPE-0169 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0176	B1, PKV-SPE-0176 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0205	B1, PKV-SPE-0205 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.772	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-1022	B1, PKV-SPE-1022 FIRE LOBBY 406-1 C/S	Heat or smoke detector fault			2024.05.27 21:33:39.773	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0533	PKV-SPE-0533 ESCALATOR 7 CONC. (BOTTOM)	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0534	PKV-SPE-0534 ESCALATOR 8 CONC. (BOTTOM)	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0535	PKV-SPE-0535 ESCALATOR 9 CONC. (BOTTOM)	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0226	PKV-SPE-0226 Escalator 7 GROUND (TOP)	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.114	PKV-SPE-0227	PKV-SPE-0227 Escalator 8 GROUND (TOP)	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:46.113	PKV-FPD-0010	B1, PKV-FPD-0010 (FCU-1113) S/A FAN 	Heat or smoke detector fault			2024.05.27 21:33:39.660	0	PKV
WENT UNACK Low	2024.05.27 21:31:45.006	PKV-SPE-0189	B1, PKV-SPE-0189 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:45.006	PKV-SPE-0190	B1, PKV-SPE-0190 SERV HATCH-1	Heat or smoke detector fault			2024.05.27 21:33:39.772	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.948	PKV-SPE-0184	B1, PKV-SPE-0184 UNALLOCATED ROOM 299-1	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.948	PKV-SPE-0185	B1, PKV-SPE-0185 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.772	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.948	PKV-SPE-0186	B1, PKV-SPE-0186 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.772	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.948	PKV-SPE-0187	B1, PKV-SPE-0187 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.837	PKV-SPE-0138	B1, PKV-SPE-0138 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.837	PKV-SPE-0139	B1, PKV-SPE-0139 FIELD DEV. RM 7 710-7	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.837	PKV-SPE-0140	B1, PKV-SPE-0140 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.837	PKV-SPE-0173	B1, PKV-SPE-0173 MECH PLANT ROOM 812-1	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.837	PKV-SPE-0177	B1, PKV-SPE-0177 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0121	B1, PKV-SPE-0121 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0122	B1, PKV-SPE-0122 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0132	B1, PKV-SPE-0132 CLEANER'S STORE 236-1	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0133	B1, PKV-SPE-0133 SERV HATCH-1	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0134	B1, PKV-SPE-0134 BOH CORRIDOR 151-4	Heat or smoke detector fault			2024.05.27 21:33:39.661	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.836	PKV-SPE-0136	B1, PKV-SPE-0136 UNALLOCATED ROOM 299-1	Heat or smoke detector fault			2024.05.27 21:32:39.099	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0151	B1, PKV-SPE-0151 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:32:37.100	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0152	B1, PKV-SPE-0152 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0153	B1, PKV-SPE-0153 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0192	B1, PKV-SPE-0192 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0193	B1, PKV-SPE-0193 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.093	PKV-SPE-0194	B1, PKV-SPE-0194 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:32:37.100	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0123	B1, PKV-SPE-0123 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:33:37.089	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0142	B1, PKV-SPE-0142 HVAC PLANT ROOM 811-1	Heat or smoke detector fault			2024.05.27 21:32:37.100	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0145	B1, PKV-SPE-0145 LV SWITCHROOM A1 650-1	Heat or smoke detector fault			2024.05.27 21:32:37.100	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0146	B1, PKV-SPE-0146 LV SWITCHROOM A1 650-1	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0147	B1, PKV-SPE-0147 LV SWITCHROOM B1 650-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0148	B1, PKV-SPE-0148 LV SWITCHROOM B1 650-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:44.092	PKV-SPE-0150	B1, PKV-SPE-0150 HVAC PLANT ROOM 811-2	Heat or smoke detector fault			2024.05.27 21:33:39.198	0	PKV
WENT UNACK Low	2024.05.27 21:31:41.141	PKV-SPE-0737	B2, PKV-SPE-0737 LIFT 1&2 PKV-LFT-0001,2	Heat or smoke detector fault			2024.05.27 21:34:27.139	0	PKV
WENT UNACK Low	2024.05.27 21:31:41.141	PKV-IVM-0075	B1, PKV-IVM-0075 Grattan St Canopy M/V	Heat or smoke detector fault			2024.05.27 21:34:27.139	0	PKV
WENT UNACK Low	2024.05.27 21:31:39.089	PKV-SPE-0026	B1, PKV-SPE-0026 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:34:25.117	0	PKV
WENT UNACK Low	2024.05.27 21:31:39.089	PKV-SPE-0100	B1, PKV-SPE-0100 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:34:25.117	0	PKV
WENT UNACK Low	2024.05.27 21:31:39.089	PKV-SPE-0124	B1, PKV-SPE-0124 BOH CORRIDOR 151-2	Heat or smoke detector fault			2024.05.27 21:34:25.117	0	PKV
WENT UNACK Low	2024.05.27 21:31:39.089	PKV-SPE-0229	B1, PKV-SPE-0229 COMMS CPB  709-8	Heat or smoke detector fault			2024.05.27 21:34:25.118	0	PKV
WENT UNACK Low	2024.05.27 18:17:28.672	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access			2024.05.27 18:17:47.792	0	PKV
WENT UNACK Low	2024.05.27 17:21:36.404	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access			2024.05.27 17:21:44.699	0	PKV
WENT UNACK Low	2024.05.27 17:21:15.785	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access			2024.05.27 17:21:26.123	0	PKV
WENT UNACK Low	2024.05.27 16:41:05.459	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access			2024.05.27 16:41:10.524	0	PKV
WENT UNACK Low	2024.05.27 16:28:09.401	AEN_DOR_B1_151-3_1	Concourse west - back of house corridor	Unauthorised access			2024.05.27 16:28:19.673	0	ARN
WENT UNACK Low	2024.05.27 16:26:12.516	AEN_DOR_GF_401-1_1	Ground floor east - fire control room	Unauthorised access			2024.05.27 16:26:18.698	0	ARN
WENT UNACK Low	2024.05.27 16:25:14.125	PKV-IVM-0009	B2, PKV-IVM-0009 406-16 Fire Lobby  M/V	Heat or smoke detector fault			2024.05.27 16:31:18.175	0	PKV
WENT UNACK Low	2024.05.27 16:25:14.125	PKV-IVM-0013	B2, PKV-IVM-0013 S-03 Escape Stair 3 M/V	Heat or smoke detector fault			2024.05.27 16:31:18.175	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0380	B2, PKV-SPE-0380 Fire Corridor 402-5	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0431	B2, PKV-SPE-0431 BOH Retail Riser 930-1	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0496	B2, PKV-SPE-0496 BOH CORRIDOR 151-8	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0497	B2, PKV-SPE-0497 FIRE LOBBY 406-16	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0498	B2, PKV-SPE-0498 FIRE LOBBY 406-16	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0501	B2, PKV-SPE-0501 BOH CORRIDOR 151-8	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0430	B2, PKV-SPE-0430 Fire Lift Lobby 402-5 	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-1122	B2 PKV-SPE-1122 Fire Lft Lobby 402-5 C/S	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0199	B2, PKV-SPE-0199 FIRE LOBBY 406-16 C/S	Heat or smoke detector fault			2024.05.27 16:32:45.450	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.589	PKV-SPE-0206	B2, PKV-SPE-0206 FIRE LOBBY 406-16 C/S	Heat or smoke detector fault			2024.05.27 16:31:16.127	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.298	PKV-SPE-0381	B2, PKV-SPE-0381 Fire Corridor 402-5	Heat or smoke detector fault			2024.05.27 16:32:45.163	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.298	PKV-SPE-0382	B2, PKV-SPE-0382 Fire Corridor 402-5	Heat or smoke detector fault			2024.05.27 16:32:45.163	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.298	PKV-SPE-1119	B2, PKV-SPE-1119 Fire Corridor 402-5 C/S	Heat or smoke detector fault			2024.05.27 16:32:45.163	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.298	PKV-SPE-1120	B2, PKV-SPE-1120 Fire Corridor 402-5 C/S	Heat or smoke detector fault			2024.05.27 16:32:45.163	0	PKV
WENT UNACK Low	2024.05.27 16:25:11.298	PKV-SPE-1126	B2, PKV-SPE-1126 Fire Corridor 402-5 C/S	Heat or smoke detector fault			2024.05.27 16:32:45.163	0	PKV
WENT UNACK Low	2024.05.27 16:25:09.279	PKV-SPE-0383	B2, PKV-SPE-0383 RECYCLED WATER RM 889-1	Heat or smoke detector fault			2024.05.27 16:32:43.351	0	PKV
WENT UNACK Low	2024.05.27 16:25:09.279	PKV-SPE-0494	B2, PKV-SPE-0494 RECYCLED WATER RM 889-1	Heat or smoke detector fault			2024.05.27 16:32:43.351	0	PKV
WENT UNACK Low	2024.05.27 16:25:09.108	PKV-SPE-0499	B2, PKV-SPE-0499 UNPAID.CONC 102-3	Heat or smoke detector fault			2024.05.27 16:32:43.126	0	PKV
WENT UNACK Low	2024.05.27 16:25:09.108	PKV-IVM-0067	B2,  PKV-IVM-0067 LIFT 9 M/V	Heat or smoke detector fault			2024.05.27 16:32:43.126	0	PKV
WENT UNACK Low	2024.05.27 16:25:09.107	PKV-SPE-0368	B2, PKV-SPE-0368 UNPAID.CONC 102-3	Heat or smoke detector fault			2024.05.27 16:32:43.126	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0500	B2, PKV-SPE-0500 UNPAID.CONC 102-3	Heat or smoke detector fault			2024.05.27 16:32:43.126	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0502	B2, PKV-SPE-0502 RETAIL UNIT 901-6	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0503	B2, PKV-SPE-0503 RETAIL UNIT 901-10	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0504	B2, PKV-SPE-0504 RETAIL UNIT 901-4	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0505	B2, PKV-SPE-0505 RETAIL UNIT 901-11	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0511	B2, PKV-SPE-0511 RETAIL UNIT 901-12	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0512	B2, PKV-SPE-0512 RETAIL UNIT 901-1	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-0531	B2, PKV-SPE-0531 RETAIL UNIT 901-12	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-SPE-1123	B2, PKV-SPE-1123 CH FACILITIES 110-1 C/S	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.120	PKV-HTD-0111	B2, PKV-HTD-0111 CH. FACILITIES 110-1	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0009	GF, PKV-SPE-0009 LIFT 9 PKV-LFT-0009	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0010	GF, PKV-SPE-0010 LIFT 5 PKV-LFT-0005	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0364	B2, PKV-SPE-0364 RETAIL UNIT 901-8	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0365	B2, PKV-SPE-0365 RETAIL UNIT 901-8	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0366	B2, PKV-SPE-0366 RETAIL UNIT 901-6	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0367	B2, PKV-SPE-0367 RETAIL UNIT 901-3	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0427	B2, PKV-SPE-0427 CONC. UNPAID AREA 102-3	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:07.119	PKV-SPE-0433	B2, PKV-SPE-0433 CONC. UNPAID AREA 102-3	Heat or smoke detector fault			2024.05.27 16:32:40.245	0	PKV
WENT UNACK Low	2024.05.27 16:25:04.158	PKV-SPE-0004	GF, PKV-SPE-0004 ROYAL PDE Roof Access	Heat or smoke detector fault			2024.05.27 16:32:38.112	0	PKV
WENT UNACK Low	2024.05.27 15:54:37.047	DMA_FCU_1127_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:56:19.081	0	AZC
WENT UNACK Low	2024.05.27 15:36:04.594	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Degraded			2024.05.27 15:36:07.604	0	SDU
WENT UNACK Low	2024.05.27 15:31:29.902	AEN_DOR_B2_ESC_STAIRS_03_2	Platform 1 west - double emergency door	Unauthorised access			2024.05.27 15:31:34.143	0	ARN
WENT UNACK Low	2024.05.27 15:28:37.923	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault			2024.05.28 05:50:19.939	0	AZC
WENT UNACK Low	2024.05.27 15:22:32.796	AEN_DOR_GF_246-1_2	Ground floor west - loading dock 2	Unauthorised access			2024.05.27 15:22:42.212	0	ARN
WENT UNACK Low	2024.05.27 15:16:04.794	PKV_DOR_B4_PKV-S-01_2	Security Door (B4 WEST)	Unauthorised access			2024.05.27 15:16:11.863	0	PKV
WENT UNACK Low	2024.05.27 14:56:25.582	PKV_StationFunc	TVCS Operator Fire Emergency Section 04 - Parkville Station	Train Fire Ventilation Mode still active 			2024.05.27 14:56:35.582	0	SDU
WENT UNACK Low	2024.05.27 14:47:33.007	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift monitoring lost 			2024.05.27 15:04:23.007	0	AZC
WENT UNACK Low	2024.05.27 14:46:21.933	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.05.27 14:46:23.002	0	AZC
WENT UNACK Low	2024.05.27 14:46:17.140	AEN_DOR_B2_ESC_STAIRS_03_1	Platform 2 west - single emergency door	Unauthorised access			2024.05.27 14:46:23.996	0	ARN
WENT UNACK Low	2024.05.27 14:42:59.226	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access			2024.05.27 14:43:05.148	0	PKV
WENT UNACK Low	2024.05.27 14:27:08.185	PKV_DOR_B4_PKV-S-02_1	Security Door (B4 EAST)	Unauthorised access			2024.05.27 14:27:17.701	0	PKV
WENT UNACK Low	2024.05.27 14:17:31.577	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	Loss of redundancy (fans)			2024.05.27 15:36:04.594	0	PKV
WENT UNACK Low	2024.05.27 12:01:54.127	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access			2024.05.27 12:02:00.598	0	PKV
WENT UNACK Low	2024.05.27 12:00:45.795	AEN_DOR_B2_403-1_2	Platform 1 west - single emergency door	Unauthorised access			2024.05.27 12:00:49.863	0	ARN
WENT UNACK Low	2024.05.27 11:50:19.189	PKV-ASD-0007	B2, PKV-ASD-0007 STATN EQ.RM 705-1 - F1	Aspirating smoke detector fault			2024.05.27 11:51:11.178	0	PKV
WENT UNACK Low	2024.05.27 11:30:01.220	_ReduManager_2	Distributed Server 2	Server 2 - Passive			2024.05.27 11:30:14.696	0	THL
WENT UNACK Low	2024.05.27 11:30:00.714	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 0			2024.05.27 11:30:01.216	0	THL
WENT UNACK Low	2024.05.27 11:30:00.714	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 1			2024.05.27 11:30:44.517	0	ARN
WENT UNACK Low	2024.05.27 11:30:00.714	_Conn_event_0_2_to_event_0_1	Distributed Server 2	Connection lost to Server 1 - Link 0			2024.05.27 11:30:24.527	0	ARN
WENT UNACK Low	2024.05.27 11:30:00.714	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 0			2024.05.27 11:30:01.655	0	THL
WENT UNACK Low	2024.05.27 11:21:35.654	AEN-W-PSD-025	Arden Platform 1 Zone 3 PSD 25	PSD isolated			2024.05.27 15:55:27.656	0	ARN
WENT UNACK Low	2024.05.27 10:43:27.931	AEN_DOR_B2_ESC_STAIRS_04_4	Platform 1 east - single emergency door	Unauthorised access			2024.05.27 10:43:36.746	0	ARN
WENT UNACK Low	2024.05.27 10:23:57.046	AEN_DOR_L1_ESC_STAIRS_5_1	Level 1 east - office stairs	Unauthorised access			2024.05.27 10:24:04.313	0	ARN
WENT UNACK Low	2024.05.27 10:13:54.305	AEN_DOR_GF_405-2_2	Ground floor east - back of house emergency corridor	Unauthorised access			2024.05.27 10:14:00.519	0	ARN
WENT UNACK Low	2024.05.27 10:11:12.939	_ReduManager_2	State Library Server 2	Server 2 - Passive			2024.05.27 10:11:26.149	0	THL
WENT UNACK Low	2024.05.27 09:53:26.423	DMA_FCU_1121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:54:19.053	0	AZC
WENT UNACK Low	2024.05.27 09:53:26.423	DMA_FCU_1117_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:54:19.053	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1105_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:53:59.058	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1103_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:53:59.058	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1145_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1125_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1101_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 15:53:59.058	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1001_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_0127_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_0123_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_0121_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.430	0	AZC
WENT UNACK Low	2024.05.27 09:53:25.423	DMA_FCU_1119_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 09:53:49.438	0	AZC
WENT UNACK Low	2024.05.27 09:14:50.183	PKV-IVM-0037	B3, PKV-IVM-0037 S-03 Escape Stair 3 M/V	Heat or smoke detector fault			2024.05.27 14:20:37.139	0	PKV
WENT UNACK Low	2024.05.27 09:14:50.183	PKV-IVM-0040	B3, PKV-IVM-0040 405-4 Esc Corridor M/V	Heat or smoke detector fault			2024.05.27 14:20:37.139	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.466	PKV-ASD-0024	B3 PKV-ASD-0024 BOH CORRIDOR 151-18 - F1	Aspirating smoke detector fault			2024.05.27 14:20:35.411	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.299	PKV-SPE-1212	B3 PKV-SPE-1212 FIRE ESC.C'DOR 405-4 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.299	PKV-SPE-1213	B3 PKV-SPE-1213 FIRE ESC.C'DOR 405-4 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0651	B3, PKV-SPE-0651 MECH RISER 821-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0652	B3, PKV-SPE-0652 HYDRAULIC RISER 890-11	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0653	B3, PKV-SPE-0653 LV DB RM 653-2	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0655	B3, PKV-SPE-0655 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0657	B3, PKV-SPE-0657 BOH CORRIDOR 151-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0660	B3, PKV-SPE-0660 STAFF BIKE STORE 290-1	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0666	B3, PKV-SPE-0666 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0681	B3, PKV-SPE-0681 FIRE ESC.C'DOR 405-4	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0682	B3, PKV-SPE-0682 BOH CORRIDOR 151-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0698	B3, PKV-SPE-0698 BOH CORRIDOR 151-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0720	B3, PKV-SPE-0720 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0721	B3, PKV-SPE-0721 LIFT 9 LIFT LOBBY	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0722	B3, PKV-SPE-0722 FIRE LOBBY 406-9	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0726	B3, PKV-SPE-0726 BOH CORRIDOR 151-33	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0727	B3, PKV-SPE-0727 BOH CORRIDOR 151-34	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0728	B3, PKV-SPE-0728 UNALLOCATED ROOM 299-3	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0729	B3, PKV-SPE-0729 DRAIN PUMP ROOM	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0730	B3, PKV-SPE-0730 LIFT 8 PKV-LFT-0008	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0731	B3, PKV-SPE-0731 BOH CORRIDOR 151-34	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-0732	B3, PKV-SPE-0732 BOH CORRIDOR 151-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1202	B3, PKV-SPE-1202 FIRE LOBBY 406-6 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1205	B3, PKV-SPE-1205 FIRE LOBBY 406-6 C/S	Heat or smoke detector fault			2024.05.27 14:20:30.186	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1206	B3, PKV-SPE-1206 FIRE LOBBY 406-21 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1207	B3, PKV-SPE-1207 FIRE LOBBY 406-6 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1208	B3 PKV-SPE-1208 FIRE ESC.C'DOR 405-5 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1210	B3 PKV-SPE-1210 FIRE ESC.C'DOR 405-5 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.298	PKV-SPE-1211	B3 PKV-SPE-1211 FIRE ESC.C'DOR 405-4 C/S	Heat or smoke detector fault			2024.05.27 14:20:32.264	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.297	PKV-SPE-0646	B3, PKV-SPE-0646 FIRE LOBBY 402-6	Heat or smoke detector fault			2024.05.27 14:20:32.263	0	PKV
WENT UNACK Low	2024.05.27 09:14:47.297	PKV-SPE-0650	B3, PKV-SPE-0650 BOH CORRIDOR 151-18	Heat or smoke detector fault			2024.05.27 14:20:35.179	0	PKV
WENT UNACK Low	2024.05.27 09:14:45.132	PKV-SPE-0665	B3, PKV-SPE-0665 FIRE ESC.C'DOR 405-5	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 09:14:45.132	PKV-SPE-1203	B3 PKV-SPE-1203 FIRE ESC.C'DOR 405-5 C/S	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 09:14:45.132	PKV-SPE-1204	B3 PKV-SPE-1204 FIRE ESC.C'DOR 405-5 C/S	Heat or smoke detector fault			2024.05.27 14:20:30.185	0	PKV
WENT UNACK Low	2024.05.27 08:31:54.390	DMA_MCC_0402_ATS_01	DMA-MCC-0402-ESB-03 ATS	Automatic transfer switch unhealthy			2024.05.27 13:29:52.985	0	AZC
WENT UNACK Low	2024.05.27 08:08:16.681	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.05.27 09:48:32.681	0	SDU
WENT UNACK Low	2024.05.27 08:06:49.689	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.05.27 10:01:33.683	0	SDU
WENT UNACK Low	2024.05.27 08:06:46.682	PKV_FCU_1115_16_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.27 08:06:49.672	0	PKV
WENT UNACK Low	2024.05.27 07:47:52.214	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 0			2024.05.27 11:30:24.529	0	THL
WENT UNACK Low	2024.05.27 07:47:52.214	_Conn_event_0_1_to_event_0_2	Distributed Server 1	Connection lost to Server 2 - Link 1			2024.05.27 11:30:44.518	0	THL
WENT UNACK Low	2024.05.27 07:37:58.399	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault			2024.05.27 07:38:32.392	0	AZC
WENT UNACK Low	2024.05.27 07:34:24.688	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Degraded			2024.05.27 07:34:31.687	0	SDU
WENT UNACK Low	2024.05.27 05:05:33.673	AEN-ASD-0056	B1, AEN-ASD-0056, 602-3 TRAC SUB 3 - F1	Aspirating smoke detector fault			2024.05.27 05:06:14.674	0	ARN
WENT UNACK Low	2024.05.26 16:20:28.425	DMA_FCU_0109_10_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.26 16:59:07.431	0	AZC
WENT UNACK Low	2024.05.26 15:26:57.394	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.05.26 15:26:58.398	0	AZC
WENT UNACK Low	2024.05.26 15:17:04.783	DMA_MCC_0401_ATS_01	DMA-MCC-0401-ESB-03 ATS	Automatic transfer switch unhealthy			2024.05.26 15:25:23.388	0	AZC
WENT UNACK Low	2024.05.26 07:03:14.507	DMA_HCS_0001	Staff Protection/Rail Occupancy Status - Anzac Signal 01	Staff Protection Switch fault			2024.05.26 18:07:45.543	0	AZC
WENT UNACK Low	2024.05.26 07:03:14.507	DMA_TEXA	Tunnel Ambient Temperature Control	Tunnel A  - Ambient Temperature Control Unavailable 			2024.05.26 18:07:45.543	0	AZC
WENT UNACK Low	2024.05.26 07:03:14.507	DMA_TEXB	Tunnel Ambient Temperature Control	Tunnel B - Ambient Temperature Control Unavailable 			2024.05.26 18:07:45.543	0	AZC
WENT UNACK Low	2024.05.25 15:56:45.553	DMA_TEXB	Tunnel Ambient Temperature Control	Temperature Sensors B - Discrepancy 			2024.05.25 16:01:48.571	0	AZC
WENT UNACK Low	2024.05.25 14:02:28.887	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.05.27 13:02:23.991	0	THL
WENT UNACK Low	2024.05.25 13:44:59.598	PKV_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 			2024.05.25 15:48:17.604	0	PKV
WENT UNACK Low	2024.05.24 21:27:09.559	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Loss of redundancy (fans)			2024.05.24 21:27:35.552	0	AZC
WENT UNACK Low	2024.05.24 21:26:59.558	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Loss of redundancy (fans)			2024.05.24 21:27:01.588	0	AZC
WENT UNACK Low	2024.05.24 21:26:55.549	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	Loss of redundancy (fans)			2024.05.24 21:26:57.561	0	AZC
WENT UNACK Low	2024.05.24 21:26:51.565	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation degraded			2024.05.24 21:26:53.552	0	SDU
WENT UNACK Low	2024.05.24 21:26:49.552	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	Loss of redundancy (fans)			2024.05.24 21:26:51.565	0	AZC
WENT UNACK Low	2024.05.24 20:37:36.516	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.05.24 20:38:01.403	0	AZC
WENT UNACK Low	2024.05.24 19:19:31.687	AEN_StationFunc	TVCS Operator Fire Emergency Section 02 - Arden Station	Train Fire Ventilation Mode Still On Without An Active Train Fire			2024.05.24 19:20:19.698	0	SDU
WENT UNACK Low	2024.05.24 18:58:58.551	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Degraded			2024.05.24 21:27:02.550	0	SDU
WENT UNACK Low	2024.05.24 17:21:24.596	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	Loss of redundancy (fans)			2024.05.24 17:21:29.605	0	PKV
WENT UNACK Low	2024.05.24 17:18:11.583	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	Loss of redundancy (fans)			2024.05.24 17:18:19.604	0	PKV
WENT UNACK Low	2024.05.24 17:17:52.687	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Degraded			2024.05.24 17:18:04.691	0	SDU
WENT UNACK Low	2024.05.24 16:39:48.510	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault			2024.05.24 20:00:00.642	0	AZC
WENT UNACK Low	2024.05.24 16:39:48.019	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault			2024.05.24 20:00:00.158	0	SDU
WENT UNACK Low	2024.05.24 15:01:44.815	AEN_DOR_B2_403-1_1	Platform 2 west - single emergency door	Unauthorised access			2024.05.24 15:01:49.558	0	ARN
WENT UNACK Low	2024.05.24 12:07:38.692	PKV_FCU_0207_09_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.24 12:10:31.733	0	PKV
WENT UNACK Low	2024.05.24 11:46:52.676	DMA_SDP_0101_02_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.05.24 11:47:33.436	0	AZC
WENT UNACK Low	2024.05.24 08:22:29.396	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift monitoring lost 			2024.05.24 08:23:47.444	0	AZC
WENT UNACK Low	2024.05.22 16:18:30.028	AEN_FCU_1201_02_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.05.24 08:09:11.973	0	ARN
WENT UNACK Low	2024.05.20 11:37:01.467	PKV_TEXB	Tunnel Ambient Temperature Control - Westbound	Tunnel B - Ambient Temperature Control Unavailable 			2024.05.27 15:29:31.597	0	PKV
WENT UNACK Low	2024.05.20 11:36:00.710	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	Door status indicator fault 			2024.05.26 00:13:22.119	0	STL
ACK High	2024.05.20 08:23:30.503	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.05.20 15:17:54.449	eric_maddocks		0	AZC
ACK High	2024.05.13 17:25:33.702	_Driver1_2	MTAZC:_Driver1_2.	Driver overloaded	2024.05.17 08:14:22.995	dominic_dlasselle		0	ARN
ACK High	2024.05.10 08:49:20.968	_Driver2_2	MTTHL:_Driver2_2.	Driver overloaded	2024.05.20 15:17:59.449	eric_maddocks		0	AZC
ACK High	2024.05.08 09:24:26.938	_Driver1_2	MTARD:_Driver1_2.	Driver overloaded	2024.05.20 15:17:40.384	eric_maddocks		0	PKV
ACK Med	2024.05.20 12:06:59.071	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Med	2024.05.20 12:06:59.068	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Med	2024.05.20 12:06:59.066	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Med	2024.05.20 12:06:59.064	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Med	2024.05.20 12:06:59.062	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:06:59.059	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:06:59.057	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:06:59.054	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:06:59.001	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Med	2024.05.20 12:06:58.974	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:03:55.572	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC	2024.05.20 15:18:27.816	eric_maddocks		0	AZC
ACK Med	2024.05.20 12:03:55.567	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2024.05.20 15:18:27.816	eric_maddocks		0	AZC
ACK Med	2024.05.20 12:03:55.564	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC	2024.05.20 15:18:27.816	eric_maddocks		0	THL
ACK Med	2024.05.20 12:03:54.246	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2024.05.20 15:18:27.816	eric_maddocks		0	AZC
ACK Med	2024.05.20 12:03:54.234	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS	2024.05.20 15:18:07.088	eric_maddocks		0	AZC
ACK Med	2024.05.20 12:03:54.231	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway	2024.05.20 15:18:07.088	eric_maddocks		0	AZC
ACK Med	2024.05.20 12:03:14.933	_Mod_Plc_1_2	Anzac Server 2	Communications Fault - Anzac Server 2 to Anzac PSD	2024.05.20 15:18:07.116	eric_maddocks		0	ARN
ACK Med	2024.05.20 12:02:23.399	_Mod_Plc_1	Anzac Server 1	Communications Fault - Anzac Server 1 to Anzac PSD	2024.05.20 15:18:07.116	eric_maddocks		0	AZC
ACK Low	2024.05.27 14:18:03.648	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault	2024.05.27 15:30:50.429	emilio_ito		0	PKV
ACK Low	2024.05.21 09:50:11.517	AEN_DOR_B1_151-4_1	Concourse east  - back of house emergency corridor	Unauthorised access	2024.05.21 09:52:39.145	harsimran_virk		0	ARN
ACK Low	2024.05.20 12:06:59.010	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Low	2024.05.20 12:06:59.006	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Low	2024.05.20 12:06:58.995	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	THL
ACK Low	2024.05.20 12:06:58.990	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.05.20 15:17:20.301	eric_maddocks		0	ARN
ACK Low	2024.05.20 11:40:53.209	AEN_DOR_L2_ESC_STAIRS_5_2	Level 2 east - back of house stairs	Unauthorised access	2024.05.21 09:43:32.566	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:40:53.176	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Door open too long	2024.05.21 09:43:32.566	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:39:46.751	AEN-SPE-0404	B1, AEN-SPE-0404, 151-10 BOH Corridor	Heat or smoke detector fault	2024.05.21 09:43:32.472	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:38:16.922	AEN-FIP-0001	Arden Main Fire Panel	Fire panels in the station have a fault	2024.05.21 09:43:32.472	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:37:06.086	AEN_ESC_0007	Escalator 7 Bank 5 (Concourse  to Ground Floor)	Escalator communications lost	2024.05.21 09:43:32.472	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:37:05.402	AEN_ESC_0006	Escalator 6 Bank 5 (Concourse to Ground Floor)	Escalator communications lost	2024.05.21 09:43:32.472	harsimran_virk		0	ARN
ACK Low	2024.05.20 11:37:04.724	AEN_ESC_0005	Escalator 5 Bank 5 (Concourse to Ground Floor)	Escalator communications lost	2024.05.21 09:43:32.472	harsimran_virk		0	ARN
