Severity	Alarm Raised	Asset ID	Asset Name	Alarm Description	Acknowledged	By	Cleared	Comments	Location
CAME UNACK High	2024.06.21 07:33:11.600	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door Unscheduled Door Opening!				0	AZC
CAME UNACK High	2024.06.21 07:25:07.984	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door Unscheduled Door Opening!				0	PKV
CAME UNACK High	2024.06.21 06:55:29.786	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.06.21 06:47:47.785	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door Unscheduled Door Opening!				0	ARN
CAME UNACK High	2024.06.21 05:49:16.890	DMA_TEP_0303_04_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!				0	AZC
CAME UNACK High	2024.06.21 02:33:24.424	SYP-ZONE-0001	Eastbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.20 12:35:24.436	SYP-ZONE-0003	Westbound Detection Zone 1	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.20 12:32:54.426	SYP-ZONE-0002	Eastbound Detection Zone 2	TIAS activated! 				0	SDU
CAME UNACK High	2024.06.20 08:25:18.732	DMA_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 17:25:05.719	DMA_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 17:24:47.727	DMA_OFN_0101_02_DS	Over Track Exhaust Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:48:30.898	AEN_ROL_RNERV_W	West Tunnel RNERV Roller Door	RNERV crane arm extended over tracks!				0	SDU
CAME UNACK High	2024.06.17 09:44:45.111	PKV_SSX_0002	TVCS Shaft Smoke Detection System 02	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:44:45.077	PKV_SSX_0001	TVCS Shaft Smoke Detection System 01	Shaft smoke detection unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:13.465	PKV_TFN_0201_03_DS	Tunnel Ventilation Fan 01 - East End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:13.004	PKV_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:12.542	PKV_OFN_0001_03_DS	Over Track Exhaust Fan 01 - Duty Selection	All fans inoperative!				0	PKV
CAME UNACK High	2024.06.17 09:43:10.739	AEN_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	Tunnel Section 03 Arden End - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.666	AEN_TFN_0101_03_DS	Tunnel Ventilation Fan - West End - Duty Selection	Tunnel Section 01 - Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.602	AEN_OFN_0201_02_DS	Over Track Exhaust Fan - East End - Duty Selection	Arden - East End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:10.536	AEN_OFN_0101_02_DS	Over Track Exhaust Fan - West End - Duty Selection	Arden - West End Over Track Ventilation Unavailable!				0	SDU
CAME UNACK High	2024.06.17 09:43:09.187	DMA_TFN_0201_03_DS	Tunnel Ventilation Fan - East End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK High	2024.06.17 09:43:08.593	DMA_TFN_0101_03_DS	Tunnel Ventilation Fan 01 - West End - Duty Selection	All fans inoperative!				0	AZC
CAME UNACK Med	2024.06.18 17:15:38.168	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	Door control unit fault				0	STL
CAME UNACK Med	2024.06.17 17:25:05.719	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.17 10:47:01.743	EPZ-FIP-0001	Eastern Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:46:32.867	TSC-FIP-0001	Town Hall Station FDCIE Panel	No modbus server/gateway connection				0	THL
CAME UNACK Med	2024.06.17 10:46:02.656	TNC-FIP-0001	State Library Station FDCIE Panel	No modbus server/gateway connection				0	STL
CAME UNACK Med	2024.06.17 10:35:18.075	WPZ-FIP-0001	Western Portal Main Fire Panel	No modbus server/gateway connection				0	SDU
CAME UNACK Med	2024.06.17 10:35:16.887	AEN-FIP-0001	Arden Main Fire Panel	No modbus server/gateway connection				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.344	AEN_TSCComm	CBD South TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.333	AEN_TNCComm	CBS North TVCS PLC	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:32.298	AEN_ATSComm	RSG Modbus	HCS/ATS communication fault				0	ARN
CAME UNACK Med	2024.06.17 09:44:25.710	DMA_ModeSts	TVCS Mode Status - Domain Station S10	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:14.359	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Tunnel Section Ventilation (TVS) Unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:14.316	AEN_ModeSts	TVCS Section 02 Arden Station mode status	Station Ventilation (OTE) Unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.700	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Tunnel section ventilation unavailable				0	SDU
CAME UNACK Med	2024.06.17 09:44:11.682	PKV_ModeSts	TVCS Section 04 Parkville Station mode status	Over Track Exhaust Unavailable				0	SDU
CAME UNACK Med	2024.06.03 10:50:15.741	_Driver1_2	Anzac Server 2	PSS2 S7 Driver 1 overloaded (TVCS PLC)				0	ARN
CAME UNACK Med	2024.06.03 10:49:53.704	_TSC-BMS-PLC_2	MTTHL:_TSC-BMS-PLC_2.	Communications Fault - Town Hall Server 2 to Town Hall BMS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.699	_TSC-FDS-S7PLUS_2	MTTHL:_TSC-FDS-S7PLUS_2.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	AZC
CAME UNACK Med	2024.06.03 10:49:53.694	_TSC-FDS-S7PLUS	MTTHL:_TSC-FDS-S7PLUS.	Communications Fault - Town Hall Server 1 to Town Hall FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:52.198	_Mod_Plc_4_2	MTTHL:_Mod_Plc_4_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.195	_Mod_Plc_3_2	MTTHL:_Mod_Plc_3_2.	Communications Fault - Town Hall Server 2 to Town Hall EWIS				0	AZC
CAME UNACK Med	2024.06.03 10:49:52.192	_Mod_Plc_2_2	MTTHL:_Mod_Plc_2_2.	Communications Fault - Town Hall Server 2 to Town Hall FDS Gateway				0	AZC
CAME UNACK Med	2024.06.03 10:49:38.107	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Communications Fault - State Library Server 2 to State Library TVCS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:38.099	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Communications Fault - State Library Server 1 to State Library TVCS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.241	_TNC-FDS-S7PLUS_2	MTSTL:_TNC-FDS-S7PLUS_2.	Communications Fault - State Library Server 2 to State Library FDS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.239	_TNC-FDS-S7PLUS	MTSTL:_TNC-FDS-S7PLUS.	Communications Fault - State Library Server 1 to State Library FDS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.238	_TNC-BMS-PLC3_2	MTSTL:_TNC-BMS-PLC3_2.	Communications Fault - State Library Server 2 to State Library BMS Gateway PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.236	_TNC-BMS-PLC3	MTSTL:_TNC-BMS-PLC3.	Communications Fault - State Library Server 1 to State Library BMS Gateway PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:36.234	_TNC-BMS-PLC_2	MTSTL:_TNC-BMS-PLC_2.	Communications Fault - State Library Server 2 to State Library BMS PLC				0	THL
CAME UNACK Med	2024.06.03 10:49:36.232	_TNC-BMS-PLC	MTSTL:_TNC-BMS-PLC.	Communications Fault - State Library Server 1 to State Library BMS PLC				0	STL
CAME UNACK Med	2024.06.03 10:49:34.970	_Mod_Plc_4_2	MTSTL:_Mod_Plc_4_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.968	_Mod_Plc_4	MTSTL:_Mod_Plc_4.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.967	_Mod_Plc_3_2	MTSTL:_Mod_Plc_3_2.	Communications Fault - State Library Server 2 to State Library EWIS				0	THL
CAME UNACK Med	2024.06.03 10:49:34.964	_Mod_Plc_3	MTSTL:_Mod_Plc_3.	Communications Fault - State Library Server 1 to State Library EWIS				0	STL
CAME UNACK Med	2024.06.03 10:49:34.962	_Mod_Plc_2_2	MTSTL:_Mod_Plc_2_2.	Communications Fault - State Library Server 2 to State Library FDS Gateway				0	THL
CAME UNACK Med	2024.06.03 10:49:34.960	_Mod_Plc_2	MTSTL:_Mod_Plc_2.	Communications Fault - State Library Server 1 to State Library FDS Gateway				0	THL
CAME UNACK Low	2024.06.21 07:59:15.814	AEN_DOR_B1_151-4_1	Concourse east  - back of house emergency corridor	Unauthorised access				0	ARN
CAME UNACK Low	2024.06.21 07:52:33.041	PKV-FIP-0001	Parkville Station FDCIE Panel 	Fire panels in the station have a fault				0	PKV
CAME UNACK Low	2024.06.21 07:29:49.857	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.21 07:29:49.857	DMA_LFT_0007	Lift 7 BOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.21 07:15:19.115	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:14:26.232	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.21 07:13:14.243	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.20 21:37:12.673	PKV_DOR_B2_151-10_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.20 16:34:57.877	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.20 16:34:50.863	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.20 16:31:12.869	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.20 16:31:08.904	DMA_LFT_0006	Lift 6 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.20 14:22:23.118	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 14:08:34.764	PKV_DOR_B4_PKV-S-01_1	Security Door (B4 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.20 12:26:37.857	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.20 12:06:38.298	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.20 12:06:38.298	PKV_LFT_0011	Lift 11 BOH (B1 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 11:55:07.125	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 11:54:39.122	PKV_LFT_0006	Lift 6 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.20 11:45:33.988	PKV_DOR_B4_PKV-S-02_3	Security Door (B4 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.20 11:45:21.198	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 11:40:56.861	DMA_LFT_0004	Lift 4 FOH (B1 Basement to GF Gound Floor)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.20 11:39:50.312	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.20 11:36:02.271	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 11:35:57.127	PKV_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.20 11:30:51.174	PKV_DOR_B3_PKV-S-01_1	Security Door (B3 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.20 11:27:55.204	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.20 10:43:41.190	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 10:41:56.280	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.20 08:56:21.143	DMA-FIP-0001	Anzac Station FDCIE Panel	Fire panels in the station have a fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:41.853	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:36.840	DMA_LFT_0001	Lift 1 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:05.868	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift safety feature fault				0	AZC
CAME UNACK Low	2024.06.19 19:57:00.848	DMA_LFT_0002	Lift 2 FOH (B2 Basement to B1 Basement)	Lift General Fault				0	AZC
CAME UNACK Low	2024.06.19 11:56:45.574	PKV_DOR_B2_405-5_1	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.19 11:10:16.913	PKV_DOR_B2_PKV-S-02_1	Security Door (B2 EAST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.19 09:02:37.201	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.18 17:20:18.162	TNC-E-PSD-016	State Library Platform 2 Zone 2 PSD 16	PSD isolated				0	STL
CAME UNACK Low	2024.06.18 13:31:51.222	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift safety feature fault				0	PKV
CAME UNACK Low	2024.06.18 10:35:29.128	PKV_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.17 15:36:14.088	EPZ-FIP-0001	Eastern Portal Main Fire Panel	Fire panels in the station have a fault				0	SDU
CAME UNACK Low	2024.06.17 10:17:22.155	_ReduManager	Distributed Server 1	Server 1 - Set active automatically				0	ARN
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 10:14:18.577	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator communications lost				0	PKV
CAME UNACK Low	2024.06.17 09:48:38.267	S_97_2_14803	Traction Section Anzac Station section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.246	S_96_2_14801	Traction Section Anzac Station	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.209	S_95_2_14754	Traction Section State Library to Town hall section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.177	S_94_2_14751	Traction Section State Library to Town Hall	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.154	S_93_2_14703	Traction Section Parkville to State Library section B	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:38.131	S_92_2_14701	Traction Section Parkville to State Library	Section Traction Power status Unknown				0	SDU
CAME UNACK Low	2024.06.17 09:48:31.392	PKV_DOR_GF_PKV-S-03_2	Security Door (PUBLIC REALM WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.17 09:48:31.349	PKV_DOR_B2_PKV-S-03_3	Security Door (B2 WEST)	Unauthorised access				0	PKV
CAME UNACK Low	2024.06.17 09:47:22.030	AEN-SPE-0403	B1, AEN-SPE-0403, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:47:21.408	AEN-SPE-0400	B1, AEN-SPE-0400, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:46:39.288	AEN-SPE-0095	B1, AEN-SPE-0095, 103-2 PAID CONC	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:46:38.386	AEN-SPE-0090	B1, AEN-SPE-0090, 151-10 BOH Corridor	Heat or smoke detector fault				0	ARN
CAME UNACK Low	2024.06.17 09:46:22.046	PKV_LFT_0008	Lift 8 BOH (Platforms to B3 Basement)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.17 09:46:21.849	PKV_LFT_0007	Lift 7 FOH (Concourse to Ground Floor)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.17 09:46:20.799	PKV_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.17 09:46:20.560	PKV_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault				0	PKV
CAME UNACK Low	2024.06.17 09:44:06.674	DMA_TEXA	Tunnel Ambient Temperature Control	Temperature Sensors A - Discrepancy 				0	AZC
CAME UNACK Low	2024.06.17 09:43:58.781	AEN_TEXA	Tunnel Ambient Temperature Control - Eastbound	Temperature Sensors A - Discrepancy 				0	SDU
CAME UNACK Low	2024.06.17 09:43:48.039	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	Door status indicator fault 				0	PKV
CAME UNACK Low	2024.06.17 09:43:47.837	PKV-W-PSD-024	Parkville Platform 1 Zone 3 PSD 24	PSD isolated				0	PKV
CAME UNACK Low	2024.06.17 09:43:25.896	TNC-E-PSD-002	State Library Platform 2 Zone 1 PSD 02	PSD isolated				0	STL
CAME UNACK Low	2024.06.03 10:49:38.104	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 2				0	THL
CAME UNACK Low	2024.06.03 10:49:38.101	_TNC-TVC-PLC_2	MTSTL:_TNC-TVC-PLC_2.	Link Failure - State Library Server 2 to State Library TVCS CPU 1				0	THL
CAME UNACK Low	2024.06.03 10:49:38.095	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 2				0	STL
CAME UNACK Low	2024.06.03 10:49:38.091	_TNC-TVC-PLC	MTSTL:_TNC-TVC-PLC.	Link Failure - State Library Server 1 to State Library TVCS CPU 1				0	STL
WENT UNACK High	2024.06.21 07:51:59.603	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door opened!			2024.06.21 07:52:13.598	0	AZC
WENT UNACK High	2024.06.21 07:29:59.784	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door opened!			2024.06.21 07:30:23.787	0	ARN
WENT UNACK High	2024.06.21 07:28:43.785	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door opened!			2024.06.21 07:28:47.785	0	ARN
WENT UNACK High	2024.06.21 07:25:07.983	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door opened!			2024.06.21 07:25:41.982	0	PKV
WENT UNACK High	2024.06.21 06:46:09.782	AEN-W-LCP	Arden Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:46:13.783	0	ARN
WENT UNACK High	2024.06.21 06:45:35.789	AEN-E-LCP	Arden Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:45:37.784	0	ARN
WENT UNACK High	2024.06.21 06:36:26.161	TNC-W-LCP	State Library Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:36:30.164	0	STL
WENT UNACK High	2024.06.21 06:29:35.982	PKV-E-LCP	Parkville Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:29:37.982	0	PKV
WENT UNACK High	2024.06.21 06:15:36.572	TSC-E-LCP	Town Hall Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:15:40.572	0	THL
WENT UNACK High	2024.06.21 06:11:07.600	DMA-W-LCP	Anzac Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:11:43.602	0	AZC
WENT UNACK High	2024.06.21 06:08:52.567	TSC-W-LCP	Town Hall Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:08:58.573	0	THL
WENT UNACK High	2024.06.21 06:06:13.604	DMA-E-LCP	Anzac Platform 2 LCP	LCP Interlock Override keyswitch activated			2024.06.21 06:06:41.599	0	AZC
WENT UNACK High	2024.06.21 02:55:51.984	PKV-W-LCP	Parkville Platform 1 LCP	LCP Interlock Override keyswitch activated			2024.06.21 02:55:57.984	0	PKV
WENT UNACK High	2024.06.20 11:31:38.126	DMA-Z-7242	ZONE 7242: B1, DMA-BJ-01 RETAIL 3	Confirmed fire!			2024.06.20 11:50:21.094	0	AZC
WENT UNACK High	2024.06.20 11:29:32.097	DMA-Z-7131	ZONE 7131: GF, DMA-AB-01 RETAIL 901-4	Confirmed fire!			2024.06.20 11:50:53.114	0	AZC
WENT UNACK High	2024.06.20 11:29:15.346	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke or heat detected! Extend timer within 30s to investigate!!			2024.06.20 11:50:18.341	0	AZC
WENT UNACK High	2024.06.20 11:29:14.346	DMA-FIP-0001	Anzac Station FDCIE Panel	Smoke detected! Confirm Station Evac within 5 mins!!			2024.06.20 11:29:18.330	0	AZC
WENT UNACK High	2024.06.20 11:28:31.597	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.06.21 06:06:13.627	0	AZC
WENT UNACK High	2024.06.20 11:28:31.596	DMA-E-PED-001	Anzac Platform 2 PED 01	Platform End Door opened!			2024.06.20 11:28:57.598	0	AZC
WENT UNACK High	2024.06.20 11:12:25.602	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door opened!			2024.06.20 11:12:33.600	0	AZC
WENT UNACK High	2024.06.20 09:35:48.571	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.06.21 06:08:52.594	0	THL
WENT UNACK High	2024.06.20 09:35:48.571	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door opened!			2024.06.20 09:36:02.572	0	THL
WENT UNACK High	2024.06.20 02:46:47.933	DMA_TEP_0301_02_DS	Tunnel Drainage Pump - Duty Selection	Risk of track flooding!			2024.06.20 11:51:04.915	0	AZC
WENT UNACK High	2024.06.19 04:42:42.168	TNC-W-PED-002	State Library Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.06.21 06:15:26.189	0	STL
WENT UNACK High	2024.06.18 17:21:16.572	TSC-E-PED-001	Town Hall Platform 2 PED 01	Platform End Door Unscheduled Door Opening!			2024.06.21 06:10:18.600	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-002	Town Hall Platform 2 Zone 1 PSD 02	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.607	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-003	Town Hall Platform 2 Zone 1 PSD 03	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.607	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-004	Town Hall Platform 2 Zone 1 PSD 04	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.607	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-005	Town Hall Platform 2 Zone 1 PSD 05	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.607	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-006	Town Hall Platform 2 Zone 1 PSD 06	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.607	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-008	Town Hall Platform 2 Zone 1 PSD 08	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 17:18:38.577	TSC-E-PSD-009	Town Hall Platform 2 Zone 1 PSD 09	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.754	TSC-E-PSD-030	Town Hall Platform 2 Zone 3 PSD 30	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.696	TSC-E-PSD-026	Town Hall Platform 2 Zone 3 PSD 26	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.696	TSC-E-PSD-027	Town Hall Platform 2 Zone 3 PSD 27	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.696	TSC-E-PSD-028	Town Hall Platform 2 Zone 3 PSD 28	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.696	TSC-E-PSD-029	Town Hall Platform 2 Zone 3 PSD 29	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.659	TSC-E-PSD-022	Town Hall Platform 2 Zone 3 PSD 22	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.659	TSC-E-PSD-024	Town Hall Platform 2 Zone 3 PSD 24	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.619	TSC-E-PSD-017	Town Hall Platform 2 Zone 2 PSD 17	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.619	TSC-E-PSD-018	Town Hall Platform 2 Zone 2 PSD 18	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.619	TSC-E-PSD-019	Town Hall Platform 2 Zone 2 PSD 19	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.619	TSC-E-PSD-020	Town Hall Platform 2 Zone 2 PSD 20	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.18 14:49:20.578	TSC-E-PSD-013	Town Hall Platform 2 Zone 2 PSD 13	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.578	TSC-E-PSD-014	Town Hall Platform 2 Zone 2 PSD 14	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.578	TSC-E-PSD-015	Town Hall Platform 2 Zone 2 PSD 15	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.577	TSC-E-PSD-011	Town Hall Platform 2 Zone 2 PSD 11	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.18 14:49:20.577	TSC-E-PSD-012	Town Hall Platform 2 Zone 2 PSD 12	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.608	0	THL
WENT UNACK High	2024.06.17 23:25:36.571	TSC-E-PSD-021	Town Hall Platform 2 Zone 2 PSD 21	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.609	0	THL
WENT UNACK High	2024.06.17 23:25:34.578	TSC-E-PSD-001	Town Hall Platform 2 Zone 1 PSD 01	PSD Unscheduled Door Opening!			2024.06.21 06:10:18.604	0	THL
WENT UNACK High	2024.06.17 20:12:08.573	TSC-E-PED-002	Town Hall Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.06.21 06:10:18.600	0	THL
WENT UNACK High	2024.06.17 15:47:05.986	PKV-E-PED-002	Parkville Platform 2 PED 02	Platform End Door Unscheduled Door Opening!			2024.06.21 06:29:36.004	0	PKV
WENT UNACK High	2024.06.17 09:46:38.491	DMA-W-PED-002	Anzac Platform 1 PED 02	Platform End Door Unscheduled Door Opening!			2024.06.21 06:05:11.622	0	AZC
WENT UNACK High	2024.06.17 09:44:24.887	DMA-W-PED-001	Anzac Platform 1 PED 01	Platform End Door Unscheduled Door Opening!			2024.06.21 06:05:11.622	0	AZC
WENT UNACK High	2024.06.17 09:43:33.339	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	PSD Unscheduled Door Opening!			2024.06.21 06:05:11.630	0	AZC
WENT UNACK Med	2024.06.21 07:33:05.603	DMA-E-PED-002	Anzac Platform 2 PED 02	Platform End Door alarm bypassed!			2024.06.21 07:52:15.606	0	AZC
WENT UNACK Med	2024.06.21 07:24:59.982	PKV-W-PED-001	Parkville Platform 1 PED 01	Platform End Door alarm bypassed!			2024.06.21 07:30:53.984	0	PKV
WENT UNACK Med	2024.06.21 07:20:47.792	AEN-E-PED-001	Arden Platform 2 PED 01	Platform End Door alarm bypassed!			2024.06.21 07:28:49.784	0	ARN
WENT UNACK Med	2024.06.21 07:13:11.790	AEN-W-PED-002	Arden Platform 1 PED 02	Platform End Door alarm bypassed!			2024.06.21 07:30:25.791	0	ARN
WENT UNACK Med	2024.06.21 01:29:27.783	AEN-S-STN	Arden Station PSD System	PSD lost connection to signalling system!			2024.06.21 01:47:55.785	0	ARN
WENT UNACK Med	2024.06.21 01:02:03.979	PKV-S-STN	Parkville Station PSD System	PSD lost connection to signalling system!			2024.06.21 01:12:15.981	0	PKV
WENT UNACK Med	2024.06.21 00:58:12.163	TNC-S-STN	State Library Station PSD System	PSD lost connection to signalling system!			2024.06.21 01:07:58.160	0	STL
WENT UNACK Med	2024.06.21 00:20:13.600	DMA-S-STN	Anzac Station PSD System	PSD lost connection to signalling system!			2024.06.21 00:30:55.604	0	AZC
WENT UNACK Med	2024.06.20 16:09:50.829	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator stopped(emergency stop button activated!)			2024.06.20 16:09:59.814	0	AZC
WENT UNACK Med	2024.06.20 15:36:54.824	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.06.20 15:37:04.833	0	AZC
WENT UNACK Med	2024.06.20 14:14:50.776	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.06.20 14:15:03.767	0	AZC
WENT UNACK Med	2024.06.20 12:54:28.867	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.06.20 12:54:37.808	0	AZC
WENT UNACK Med	2024.06.20 12:29:31.737	DMA-C-01-EVAC	EWIS device for Anzac	EWIS fault			2024.06.20 12:30:22.762	0	AZC
WENT UNACK Med	2024.06.20 12:04:06.243	AEN_FCU_0011_12_FG	Fan Coil Unit - Function Group	Cooling unavailable!			2024.06.20 13:56:25.069	0	ARN
WENT UNACK Med	2024.06.20 10:05:29.733	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator stopped(emergency stop button activated!)			2024.06.20 10:05:38.873	0	AZC
WENT UNACK Med	2024.06.20 10:05:05.716	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator stopped(emergency stop button activated!)			2024.06.20 10:05:13.716	0	AZC
WENT UNACK Med	2024.06.20 09:35:42.574	TSC-W-PED-001	Town Hall Platform 1 PED 01	Platform End Door alarm bypassed!			2024.06.20 09:36:06.569	0	THL
WENT UNACK Med	2024.06.20 09:29:29.594	DMA-W-PSD-003	Anzac Platform 1 Zone 1 PSD 03	Door control unit communication lost			2024.06.20 09:30:25.597	0	AZC
WENT UNACK Med	2024.06.20 09:12:39.718	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.06.20 09:12:48.749	0	AZC
WENT UNACK Med	2024.06.20 08:39:44.720	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator stopped(emergency stop button activated!)			2024.06.20 08:39:53.712	0	AZC
WENT UNACK Med	2024.06.17 09:42:54.181	TSC-S-STN	Town Hall Station PSD System	PSD lost connection to signalling system!			2024.06.21 00:42:52.566	0	THL
WENT UNACK Low	2024.06.21 07:59:12.652	PKV_DOR_GF_PKV-S-03_1	Security Door (PUBLIC REALM WEST)	Unauthorised access			2024.06.21 07:59:18.342	0	PKV
WENT UNACK Low	2024.06.21 07:53:57.310	PKV_DOR_B2_406-14_2	Security Door (B2 EAST)	Unauthorised access			2024.06.21 07:54:03.805	0	PKV
WENT UNACK Low	2024.06.21 07:50:31.293	PKV_DOR_GF_PKV-S-05_1	Security Door (PUBLIC REALM EAST)	Unauthorised access			2024.06.21 07:50:36.440	0	PKV
WENT UNACK Low	2024.06.21 07:48:38.075	PKV_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.06.21 07:55:45.063	0	PKV
WENT UNACK Low	2024.06.21 07:44:52.900	AEN_TEXB	Tunnel Ambient Temperature Control - Westbound	Temperature Sensors B - Discrepancy 			2024.06.21 07:56:13.978	0	SDU
WENT UNACK Low	2024.06.21 07:41:02.718	PKV_DOR_B1_PKV-S-02_2	Security Door (B1 EAST)	Unauthorised access			2024.06.21 07:41:07.398	0	PKV
WENT UNACK Low	2024.06.21 07:29:20.283	AEN_DOR_B2_ESC_STAIRS_04_2	Platform 2 east - single emergency door	Unauthorised access			2024.06.21 07:29:37.340	0	ARN
WENT UNACK Low	2024.06.21 07:26:49.616	AEN_DOR_GF_401-1_1	Ground floor east - fire control room	Unauthorised access			2024.06.21 07:26:55.426	0	ARN
WENT UNACK Low	2024.06.21 07:03:14.761	AEN_DOR_B2_ESC_STAIRS_03_1	Platform 2 west - single emergency door	Unauthorised access			2024.06.21 07:03:59.205	0	ARN
WENT UNACK Low	2024.06.21 07:02:27.680	PKV_DOR_B2_151-15_1	Security Door (B2 EAST)	Unauthorised access			2024.06.21 07:02:28.992	0	PKV
WENT UNACK Low	2024.06.21 06:55:48.030	AEN_DOR_B2_ESC_STAIRS_03_2	Platform 1 west - double emergency door	Unauthorised access			2024.06.21 06:56:03.492	0	ARN
WENT UNACK Low	2024.06.21 06:43:43.854	PKV_DOR_B2_PKV-S-03_1	Security Door (B2 WEST)	Unauthorised access			2024.06.21 06:43:51.478	0	PKV
WENT UNACK Low	2024.06.21 06:40:28.851	PKV_DOR_B4_PKV-S-02_2	Security Door (B4 EAST)	Unauthorised access			2024.06.21 06:40:35.918	0	PKV
WENT UNACK Low	2024.06.21 00:36:10.703	DMA_TEXB	Tunnel Ambient Temperature Control	Temperature Sensors B - Discrepancy 			2024.06.21 00:40:07.733	0	AZC
WENT UNACK Low	2024.06.20 20:59:21.913	_Mod_Plc_1_2	Distributed Server 1	Communications Fault - Distributed Server 2 to RSG			2024.06.20 20:59:22.843	0	THL
WENT UNACK Low	2024.06.20 16:03:45.168	PKV-ASD-0007	B2, PKV-ASD-0007 STATN EQ.RM 705-1 - F1	Aspirating smoke detector fault			2024.06.20 16:04:37.161	0	PKV
WENT UNACK Low	2024.06.20 16:02:11.913	PKV_DOR_B4_PKV-S-02_1	Security Door (B4 EAST)	Unauthorised access			2024.06.20 16:02:20.079	0	PKV
WENT UNACK Low	2024.06.20 15:57:12.041	DMA_SDP_0109_10_FG	Station Drainage Pump - Function Group	Station drainage pit not dropping!			2024.06.20 15:58:14.948	0	AZC
WENT UNACK Low	2024.06.20 15:45:41.599	PKV_DOR_B4_PKV-S-02_4	Security Door (B4 EAST)	Unauthorised access			2024.06.20 15:46:49.958	0	PKV
WENT UNACK Low	2024.06.20 15:33:29.146	PKV_LFT_0010	Lift 10 BOH (B4 Basement to B1 Basement)	Lift General Fault			2024.06.20 15:33:54.294	0	PKV
WENT UNACK Low	2024.06.20 15:27:26.052	PKV_DOR_B4_PKV-S-01_4	West Emergency Stairs - Platform	Unauthorised access			2024.06.20 15:27:31.431	0	PKV
WENT UNACK Low	2024.06.20 15:23:44.714	PKV_DOR_B4_PKV-S-01_3	Security Door (B4 WEST)	Unauthorised access			2024.06.20 15:23:50.142	0	PKV
WENT UNACK Low	2024.06.20 15:18:55.622	PKV_DOR_B4_PKV-S-01_2	Security Door (B4 WEST)	Unauthorised access			2024.06.20 15:19:07.782	0	PKV
WENT UNACK Low	2024.06.20 15:17:43.829	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator stopped.(brake mechanism fault)			2024.06.20 15:28:57.828	0	AZC
WENT UNACK Low	2024.06.20 14:51:45.873	DMA_LFT_0005	Lift 5 FOH (B1 Basement to GF Gound Floor)	Water in lift well pit 			2024.06.20 14:52:09.861	0	AZC
WENT UNACK Low	2024.06.20 13:55:12.759	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom left)			2024.06.20 13:55:22.771	0	AZC
WENT UNACK Low	2024.06.20 13:07:27.814	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom right)			2024.06.20 13:07:37.788	0	AZC
WENT UNACK Low	2024.06.20 13:07:24.855	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift safety feature fault			2024.06.21 07:31:41.869	0	AZC
WENT UNACK Low	2024.06.20 13:06:46.865	DMA_LFT_0008	Lift 8 BOH (B2 Basement to B1 Basement)	Lift General Fault			2024.06.21 07:32:11.861	0	AZC
WENT UNACK Low	2024.06.20 13:04:38.110	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.06.20 13:04:40.109	0	ARN
WENT UNACK Low	2024.06.20 13:01:36.118	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift safety feature fault			2024.06.20 13:01:36.985	0	ARN
WENT UNACK Low	2024.06.20 12:21:55.490	PKV_DOR_B3_PKV-S-01_2	Security Door (B3 WEST)	Unauthorised access			2024.06.20 12:21:59.385	0	PKV
WENT UNACK Low	2024.06.20 12:19:32.249	DMA-CSV-0002	GF, DMA-CSV-0002 Control Valve SCV-2 P/S	Heat or smoke detector fault			2024.06.20 12:51:24.305	0	AZC
WENT UNACK Low	2024.06.20 11:42:53.147	PKV_LFT_0009	Lift 9 BOH (B3 Basement to Ground Floor)	Lift monitoring lost 			2024.06.20 11:44:35.201	0	PKV
WENT UNACK Low	2024.06.20 11:10:32.276	PKV_LFT_0005	Lift 5 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.20 11:11:08.276	0	PKV
WENT UNACK Low	2024.06.20 10:36:34.106	S_92_1_14700	Traction Section Parkville Station	Section Traction Power status Unknown			2024.06.20 11:12:15.875	0	SDU
WENT UNACK Low	2024.06.20 10:36:06.938	S_93_1_14702	Traction Section Parkville Station section B	Section Traction Power status Unknown			2024.06.20 11:12:18.219	0	SDU
WENT UNACK Low	2024.06.20 10:30:51.176	S_99_1_14851	Traction Section Anzac to South yarra section B	Section Traction Power status Unknown			2024.06.20 10:30:55.196	0	SDU
WENT UNACK Low	2024.06.20 10:30:51.169	S_97_1_14802	Traction Section Town Hall to Anzac section B	Section Traction Power status Unknown			2024.06.20 10:30:55.196	0	SDU
WENT UNACK Low	2024.06.20 10:30:51.165	S_95_1_14753	Traction Section State Library Station section B	Section Traction Power status Unknown			2024.06.20 10:30:55.194	0	SDU
WENT UNACK Low	2024.06.20 10:30:51.165	S_95_3_14755	Traction Section Town Hall Station section B	Section Traction Power status Unknown			2024.06.20 19:39:39.278	0	SDU
WENT UNACK Low	2024.06.20 10:30:51.162	S_94_3_14752	Traction Section Town Hall Station	Section Traction Power status Unknown			2024.06.20 19:39:39.275	0	SDU
WENT UNACK Low	2024.06.20 10:24:46.779	S_98_1_14850	Traction Section Anzac to South Yarra	Section Traction Power status Unknown			2024.06.20 10:25:24.028	0	SDU
WENT UNACK Low	2024.06.20 10:24:46.774	S_96_1_14800	Traction Section Town Hall to Anzac	Section Traction Power status Unknown			2024.06.20 10:25:24.024	0	SDU
WENT UNACK Low	2024.06.20 10:24:46.762	S_94_1_14750	Traction Section State Library Station	Section Traction Power status Unknown			2024.06.20 10:25:24.016	0	SDU
WENT UNACK Low	2024.06.20 10:23:07.765	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom left)			2024.06.20 10:23:21.740	0	AZC
WENT UNACK Low	2024.06.20 09:31:43.306	DMA-CSV-0001	GF, DMA-CSV-0001 Control Valve SCV-1 P/S	Heat or smoke detector fault			2024.06.20 12:53:59.274	0	AZC
WENT UNACK Low	2024.06.20 09:15:22.746	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(broken step - bottom)			2024.06.20 09:15:53.713	0	AZC
WENT UNACK Low	2024.06.20 08:31:10.714	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped.(combplate bottom right)			2024.06.20 08:31:20.707	0	AZC
WENT UNACK Low	2024.06.20 08:31:10.714	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped (tension fault - left)			2024.06.20 08:34:04.713	0	AZC
WENT UNACK Low	2024.06.20 08:31:10.714	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator stopped(tension fault - right) 			2024.06.20 08:33:46.716	0	AZC
WENT UNACK Low	2024.06.19 20:02:14.147	DMA_ESC_0008	Escalator 8 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:14.147	DMA_ESC_0009	Escalator 9 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:14.147	DMA_ESC_0010	Escalator 10 Bank 6 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:14.147	DMA_ESC_0011	Escalator 11 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:14.147	DMA_ESC_0012	Escalator 12 Bank 7 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0001	Escalator 1 Bank 1 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.20 18:49:57.190	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0002	Escalator 2 Bank 2 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.20 18:49:57.190	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0003	Escalator 3 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.20 18:49:57.190	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0004	Escalator 4 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.20 18:49:57.190	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0005	Escalator 5 Bank 3 (B2 Basement to B1 Basement)	Escalator fire response isolated			2024.06.20 18:49:57.190	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0006	Escalator 6 Bank 4 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 20:02:13.163	DMA_ESC_0007	Escalator 7 Bank 5 (B1 Basement to GF Gound Floor)	Escalator fire response isolated			2024.06.20 18:49:58.164	0	AZC
WENT UNACK Low	2024.06.19 19:48:18.722	DMA_StationFunc	Operator Fire Emergency Mode Selection - Domain Station	Station Fire Ventilation Mode still active			2024.06.20 08:25:18.732	0	SDU
WENT UNACK Low	2024.06.19 19:21:37.969	DMA_FCU_1127_FG	Fan Coil Unit - Function Group	Heating / cooling unavailable			2024.06.20 08:22:40.752	0	AZC
WENT UNACK Low	2024.06.19 13:19:22.962	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.20 13:03:28.982	0	ARN
WENT UNACK Low	2024.06.19 13:16:38.133	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift monitoring lost 			2024.06.20 13:00:42.126	0	ARN
WENT UNACK Low	2024.06.17 09:44:40.506	PKV_ESC_0016	Escalator 16 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:39.768	PKV_ESC_0015	Escalator 15 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:39.026	PKV_ESC_0014	Escalator 14 Bank 7 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:38.286	PKV_ESC_0013	Escalator 13 Bank 6 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:37.548	PKV_ESC_0012	Escalator 12 Bank 6 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:36.802	PKV_ESC_0011	Escalator 11 Bank 5 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.031	0	PKV
WENT UNACK Low	2024.06.17 09:44:36.058	PKV_ESC_0010	Escalator 10 Bank 5 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:26.027	0	PKV
WENT UNACK Low	2024.06.17 09:44:35.313	PKV_ESC_0009	Escalator 9 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:26.027	0	PKV
WENT UNACK Low	2024.06.17 09:44:34.562	PKV_ESC_0008	Escalator 8 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:26.027	0	PKV
WENT UNACK Low	2024.06.17 09:44:33.818	PKV_ESC_0007	Escalator 7 Bank 4 (Concourse to Ground Floor)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:33.074	PKV_ESC_0006	Escalator 6 Bank 3 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:32.331	PKV_ESC_0005	Escalator 5 Bank 3 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:31.586	PKV_ESC_0004	Escalator 4 Bank 2 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:30.836	PKV_ESC_0003	Escalator 3 Bank 2 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:30.088	PKV_ESC_0002	Escalator 2 Bank 1 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:44:29.344	PKV_ESC_0001	Escalator 1 Bank 1 (Platforms to Concourse)	Escalator fire response isolated			2024.06.20 12:55:29.139	0	PKV
WENT UNACK Low	2024.06.17 09:43:38.900	PKV-W-PSD-004	Parkville Platform 1 Zone 1 PSD 04	PSD isolated			2024.06.21 07:39:49.976	0	PKV
WENT UNACK Low	2024.06.17 09:43:35.739	PKV-E-PSD-027	Parkville Platform 2 Zone 3 PSD 27	PSD isolated			2024.06.21 07:40:23.979	0	PKV
WENT UNACK Low	2024.06.17 09:43:35.299	TSC-E-PSD-016	Town Hall Platform 2 Zone 2 PSD 16	PSD isolated			2024.06.21 07:22:10.573	0	THL
WENT UNACK Low	2024.06.17 09:43:31.275	TSC-E-PSD-010	Town Hall Platform 2 Zone 2 PSD 10	PSD isolated			2024.06.21 07:20:50.568	0	THL
ACK High	2024.05.20 08:23:30.503	_Driver2	MTTHL:_Driver2.	Driver overloaded	2024.05.20 15:17:54.449	eric_maddocks		0	AZC
ACK High	2024.05.10 08:49:20.968	_Driver2_2	MTTHL:_Driver2_2.	Driver overloaded	2024.05.20 15:17:59.449	eric_maddocks		0	AZC
ACK Med	2024.06.17 10:47:01.691	DMA-FIP-0001	Anzac Station FDCIE Panel	No modbus server/gateway connection	2024.06.17 14:28:57.072	emilio_ito		0	AZC
ACK Med	2024.06.17 10:43:09.320	PKV-FIP-0001	Parkville Station FDCIE Panel 	No modbus server/gateway connection	2024.06.21 07:00:25.850	emilio_ito		0	PKV
ACK Med	2024.06.03 10:48:16.689	_Driver1_2	MTARD:_Driver1_2.	PSS2 S7 Driver 1 overloaded (TVCS PLC)	2024.06.04 08:54:10.389	sergio_paniagua		0	PKV
ACK Med	2024.06.03 10:47:25.340	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.339	_Conn_dist_1_2_to_dist_2_2	Distributed Server 2	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.338	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.336	_Conn_dist_1_1_to_dist_2_2	Distributed Server 1	Connection lost to Sunshine Server 2 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.335	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.334	_Conn_dist_1_2_to_dist_2_1	Distributed Server 2	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.333	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.332	_Conn_dist_1_1_to_dist_2_1	Distributed Server 1	Connection lost to Sunshine Server 1 - Link 0	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Med	2024.06.03 10:47:25.306	_Conn_event_0_2_to_driver_1_2	Distributed Server 2	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Med	2024.06.03 10:47:25.291	_Conn_event_0_1_to_driver_1_1	Distributed Server 1	Connection lost	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.20 13:54:38.119	AEN_LFT_0003	Lift 3 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:08.354	harsimran_virk		0	ARN
ACK Low	2024.06.20 13:50:49.685	AEN_DOR_B2_ESC_STAIRS_04_3	Platform 1 east - double emergency door	Unauthorised access	2024.06.20 14:57:10.363	harsimran_virk		0	ARN
ACK Low	2024.06.20 13:01:36.118	AEN_LFT_0004	Lift 4 FOH (Concourse to Ground Floor)	Lift General Fault	2024.06.20 14:57:12.884	harsimran_virk		0	ARN
ACK Low	2024.06.19 19:48:18.848	DMA_LFT_0003	Lift 3 FOH (B1 Basement to GF Gound Floor)	Lift General Fault	2024.06.19 19:49:28.143	emilio_ito		0	AZC
ACK Low	2024.06.19 19:48:17.855	DMA_LFT_0009	Lift 9 BOH (B2 Basement to B1 Basement)	Lift General Fault	2024.06.19 19:49:51.139	emilio_ito		0	AZC
ACK Low	2024.06.19 13:11:54.934	AEN_DOR_B1_151-3_1	Concourse west - back of house corridor	Unauthorised access	2024.06.20 14:57:15.364	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:03:52.119	AEN_LFT_0001	Lift 1 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:17.162	harsimran_virk		0	ARN
ACK Low	2024.06.19 13:02:35.024	AEN_LFT_0002	Lift 2 FOH (Platforms to Concourse)	Lift General Fault	2024.06.20 14:57:19.656	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:48:30.818	AEN_DOR_L2_ESC_STAIRS_5_2	Level 2 east - back of house stairs	Unauthorised access	2024.06.20 14:57:28.000	harsimran_virk		0	ARN
ACK Low	2024.06.17 09:47:22.356	AEN-SPE-0404	B1, AEN-SPE-0404, 151-10 BOH Corridor	Heat or smoke detector fault	2024.06.20 14:57:33.157	harsimran_virk		0	ARN
ACK Low	2024.06.03 10:47:25.310	_Conn_event_0_2_to_dist_1_2	Distributed Server 2	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.308	_Conn_event_0_1_to_dist_1_1	Distributed Server 1	Connection lost - Event to Distribution Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
ACK Low	2024.06.03 10:47:25.302	_Conn_event_0_2_to_redu_1_2	Distributed Server 2	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	THL
ACK Low	2024.06.03 10:47:25.299	_Conn_event_0_1_to_redu_1_1	Distributed Server 1	Connection lost - Event to Redundancy Manager - Link 1	2024.06.03 12:19:48.554	eric_maddocks		0	ARN
